<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>第1回: エネルギー変換の基礎 — 講義ノート</title>
<link rel="stylesheet" href="vendor/katex/katex.min.css">
<link rel="stylesheet" href="notes.css">
</head>
<body>
<header class="top">
  <a class="home" href="../index.html">▲ 地図（トップ）</a>
  <nav class="days"><span class="on">Day 1 基礎と潮流計算入門</span><span class="">Day 2 潮流とダイナミクス</span><span class="">Day 3 インバータと予測</span><span class="">Day 4 AI と統合演習</span></nav>
  <nav class="rounds"><a href="ch01.html" class="on" title="第1回 エネルギー変換">1</a><a href="ch02.html" class="" title="第2回 電力システムの構成">2</a><a href="ch03.html" class="" title="第3回 P と Q の分離">3</a><a href="ch04.html" class="" title="第4回 Y行列と直流法潮流">4</a><a href="ch05.html" class="" title="第5回 ニュートン・ラフソン法">5</a><a href="ch06.html" class="" title="第6回 電圧と無効電力">6</a><a href="ch07.html" class="" title="第7回 等面積法と安定度">7</a><a href="ch08.html" class="" title="第8回 周波数と需給バランス">8</a><a href="ch09.html" class="" title="第9回 インバータと系統連系">9</a><a href="ch10.html" class="" title="第10回 気象と再エネ出力">10</a><a href="ch11.html" class="" title="第11回 電力需要予測">11</a><a href="ch12.html" class="" title="第12回 機械学習で予測する">12</a><a href="ch13.html" class="" title="第13回 AI × 系統解析">13</a><a href="ch14.html" class="" title="第14回 経済負荷配分と OPF">14</a><a href="ch15.html" class="" title="第15回 沖縄系統・統合演習">15</a></nav>
</header>
<div class="wrap">
  <main class="doc">
    <div class="chips"><span class="chip day">Day 1 基礎と潮流計算入門</span><a class="chip viz" href="../viz/energy.html">🖥 動く図で見る</a><a class="chip ex" href="../ex/ch01.html">✍ 演習で確かめる</a><a class="chip" href="symbols.html">記号表</a></div>
    <h1>第1回: エネルギー変換の基礎</h1>
<p><strong>Day 1 / コマ1</strong> ｜ 電力エネルギーシステム解析の基礎と応用</p>
<blockquote class="callout textbook">
<p><strong>教科書対応</strong>: 加藤・田岡『電力システム工学の基礎』<strong>第1章 電力システム</strong>（pp.1–14）
— 1.1 電気の流れと電力システム。本回はここに<strong>エネルギー変換の熱力学的基礎</strong>を補って構成する。</p>
</blockquote>
<blockquote class="callout viz">
<p><strong>🖥 動くインフォグラフ</strong>：<a href="../viz/energy.html"><code>viz/energy.html</code></a> — カルノー効率の壁と風速の3乗則。
ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（<code>index.html</code> から全回に飛べます）。</p>
</blockquote>
<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch01.md から生成。直接編集せずスライドを直す）-->
<blockquote class="callout ex">
<p><strong>✍ 演習</strong>：<a href="../ex/ch01.html"><code>ex/ch01.html</code></a> — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
<strong>📊 スライド</strong>：<code>スライド/ch01.pptx</code>（講義用）</p>
</blockquote>
<hr>
<h2 id="s1">まず直感で（3 分でつかむ）</h2>
<blockquote class="callout key">
<p><strong>📌 一言でいうと</strong>：発電とは多段のエネルギー変換であり、総合効率は各段の効率の積で決まる。熱を通る道には、技術では越えられない物理の壁がある。</p>
</blockquote>
<blockquote class="callout analogy">
<p><strong>🪄 たとえ話：滝とバケツリレー</strong></p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">滝と水車</th>
<th align="left">発電</th>
</tr>
</thead>
<tbody><tr>
<td align="left">水車が取り出せるのは <strong>落差の分</strong> だけ</td>
<td align="left">落差＝<strong>温度差 T_H − T_L</strong></td>
</tr>
<tr>
<td align="left">落差が大きいほど取り出せる</td>
<td align="left">高温化＝効率向上（コンバインド）</td>
</tr>
<tr>
<td align="left">下の川面より下には落とせない</td>
<td align="left">下の川面＝<strong>環境温度 T_L</strong>（捨てる熱）</td>
</tr>
<tr>
<td align="left">バケツリレーは 1 人ずつ <strong>少しこぼす</strong></td>
<td align="left">各段の損失＝ボイラ・タービン・発電機</td>
</tr>
<tr>
<td align="left">最後に残る水＝全員のこぼし残しの積</td>
<td align="left">総合効率＝<strong>各段の効率の積</strong></td>
</tr>
</tbody></table></div>
<p>崩れる点：水は下流に残るが、捨てた熱は二度と仕事に戻らない（熱力学第二法則）。だから「熱を通る道」にだけ上限がある。</p>
</blockquote>
<blockquote class="callout case">
<p><strong>📰 事例：2011年 東日本大震災の後</strong>
原子力の停止で火力（LNG・石炭・石油）への依存が <strong>約9割</strong> に上がり、燃料の輸入額が年に数兆円規模で増えた。発電効率 1 ポイントの差が、そのまま燃料費と CO₂ の差になる。</p>
</blockquote>
<blockquote class="callout case">
<p><strong>📰 事例：沖縄本島の電源構成</strong>
石炭・LNG・石油火力が中心で、他地域との連系線がない。燃料の調達と効率が電気料金に直結し、太陽光を増やすほど「回転機が減る」問題（第8回の慣性）が前に出てくる。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 この回の式で読むと</strong>：今日の式 η_total = Π η_i と η_C = 1 − T_L/T_H で、この 2 つの話がどちらも読める。効率の話は「環境の話」である前に「お金の話」。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 なぜ効率は「積」なのか</strong>
変換が直列だから。前段の出力がそのまま次段の入力になる。並列なら足し算、直列なら掛け算。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 なぜ絶対温度なのか</strong>
η_C は温度の「比」で決まる。比が意味を持つのは絶対零度を 0 とする尺度だけ。°C のまま 1 − 30/1400 と計算すると 0.98 になり、物理的に無意味。</p>
</blockquote>
<blockquote class="callout warn">
<p><strong>⚠ 壁は 3 種類</strong>
熱を通る方式はカルノー（温度の比）、流体はベッツ（速度の比）、光はバンドギャップ（光子のエネルギー）。</p>
</blockquote>
<p><strong>この回の地図</strong>：Ⅰ エネルギー保存則と第二法則 — 効率に上限がある理由 → Ⅱ 発電方式を「変換の連鎖」として統一的に見る → Ⅲ 理論限界 — カルノー効率とベッツの限界 → Ⅳ 電力品質の 3 指標と単位換算（W・Wh・J・toe）</p>
<!-- intuition:end -->
<hr>
<h2 id="s2">1.1 導入</h2>
<h3 id="s3">学習目標</h3>
<p>この回を終えると、次のことができるようになる。</p>
<ol>
<li>エネルギー保存則と熱力学第二法則から、<strong>発電効率に上限がある理由</strong>を説明できる。</li>
<li>火力・水力・原子力・再生可能エネルギーの各発電方式を、<strong>エネルギー変換の連鎖</strong>として統一的に記述できる。</li>
<li>電力品質の3指標（電圧・周波数・高調波）が<strong>何を守るための指標か</strong>を説明できる。</li>
<li>発電量・エネルギー量の単位（W, Wh, J, toe）を相互換算できる。</li>
</ol>
<h3 id="s4">前提知識</h3>
<ul>
<li>高校物理のエネルギー保存則、電磁誘導</li>
<li>交流回路の基礎（実効値、複素数表示）</li>
</ul>
<p>本講義は全16コマを通して「<strong>発電 → 輸送 → 消費</strong>」という電力の流れを追う。
第1回はその出発点である<strong>エネルギー変換</strong>を扱う。</p>
<hr>
<h2 id="s5">1.2 理論</h2>
<h3 id="s6">1.2.1 エネルギー変換の連鎖</h3>
<p>発電とは、一次エネルギーを電気エネルギーに変換する多段のプロセスである。</p>
<pre><code>一次エネルギー → 熱 → 機械（回転） → 電気
   (燃料)      (ボイラ)  (タービン)   (発電機)
</code></pre>
<p>各段の効率を <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>η</mi><mn>1</mn></msub><mo separator="true">,</mo><msub><mi>η</mi><mn>2</mn></msub><mo separator="true">,</mo><msub><mi>η</mi><mn>3</mn></msub></mrow><annotation encoding="application/x-tex">\eta_1, \eta_2, \eta_3</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> とすると、総合効率は積で表される。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>η</mi><mtext>total</mtext></msub><mo>=</mo><msub><mi>η</mi><mn>1</mn></msub><mo>⋅</mo><msub><mi>η</mi><mn>2</mn></msub><mo>⋅</mo><msub><mi>η</mi><mn>3</mn></msub></mrow><annotation encoding="application/x-tex">\eta_\text{total} = \eta_1 \cdot \eta_2 \cdot \eta_3</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">total</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6389em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6389em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span></p>
<p><strong>ここが重要</strong>: 効率は「かけ算」なので、<strong>一箇所でも低い段があると全体が引きずられる</strong>。
火力発電の総合効率が 40% 程度に留まる主因は、次に見る熱→機械の変換段にある。</p>
<!-- fig:ch01_chain.png -->
<p><img src="../%E5%9B%B3/ch01_chain.png" alt="図 1.1">
<em>図 1.1　火力発電の変換連鎖。入力を 100 とすると 90 → 40.5 → 39.7 と減り、総合効率は各段の効率の積 0.397 になる。最も大きく失うのは熱→回転の段で、ここにカルノーの壁がある。</em></p>
<!-- /fig -->

<h3 id="s7">1.2.2 カルノー効率 — なぜ火力発電は40%なのか</h3>
<p>熱機関が高温熱源 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>H</mi></msub></mrow><annotation encoding="application/x-tex">T_H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [K] から熱を受け取り、低温熱源 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>L</mi></msub></mrow><annotation encoding="application/x-tex">T_L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [K] に捨てるとき、
熱力学第二法則が定める効率の上限が<strong>カルノー効率</strong>である。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>η</mi><mtext>Carnot</mtext></msub><mo>=</mo><mn>1</mn><mo>−</mo><mfrac><msub><mi>T</mi><mi>L</mi></msub><msub><mi>T</mi><mi>H</mi></msub></mfrac></mrow><annotation encoding="application/x-tex">\eta_\text{Carnot} = 1 - \frac{T_L}{T_H}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">Carnot</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p><strong>導出のポイント</strong>（可逆サイクルのエントロピー収支）:</p>
<p>可逆サイクルでは1周でエントロピーが元に戻るので、
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mfrac><msub><mi>Q</mi><mi>H</mi></msub><msub><mi>T</mi><mi>H</mi></msub></mfrac><mo>=</mo><mfrac><msub><mi>Q</mi><mi>L</mi></msub><msub><mi>T</mi><mi>L</mi></msub></mfrac></mrow><annotation encoding="application/x-tex">\frac{Q_H}{T_H} = \frac{Q_L}{T_L}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p>エネルギー保存則より取り出せる仕事は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>W</mi><mo>=</mo><msub><mi>Q</mi><mi>H</mi></msub><mo>−</mo><msub><mi>Q</mi><mi>L</mi></msub></mrow><annotation encoding="application/x-tex">W = Q_H - Q_L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">W</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> だから、</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>η</mi><mo>=</mo><mfrac><mi>W</mi><msub><mi>Q</mi><mi>H</mi></msub></mfrac><mo>=</mo><mfrac><mrow><msub><mi>Q</mi><mi>H</mi></msub><mo>−</mo><msub><mi>Q</mi><mi>L</mi></msub></mrow><msub><mi>Q</mi><mi>H</mi></msub></mfrac><mo>=</mo><mn>1</mn><mo>−</mo><mfrac><msub><mi>Q</mi><mi>L</mi></msub><msub><mi>Q</mi><mi>H</mi></msub></mfrac><mo>=</mo><mn>1</mn><mo>−</mo><mfrac><msub><mi>T</mi><mi>L</mi></msub><msub><mi>T</mi><mi>H</mi></msub></mfrac></mrow><annotation encoding="application/x-tex">\eta = \frac{W}{Q_H} = \frac{Q_H - Q_L}{Q_H} = 1 - \frac{Q_L}{Q_H} = 1 - \frac{T_L}{T_H}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2408em;vertical-align:-0.8804em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">W</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2408em;vertical-align:-0.8804em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.2408em;vertical-align:-0.8804em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p><strong>数値例</strong>: 主蒸気温度 566 °C（839 K）、復水器 33 °C（306 K）の超臨界圧火力では</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>η</mi><mtext>Carnot</mtext></msub><mo>=</mo><mn>1</mn><mo>−</mo><mfrac><mn>306</mn><mn>839</mn></mfrac><mo>=</mo><mn>0.635</mn></mrow><annotation encoding="application/x-tex">\eta_\text{Carnot} = 1 - \frac{306}{839} = 0.635</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">Carnot</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">839</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">306</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.635</span></span></span></span></span></p>
<p>実機の効率が 40% 程度なのは、この 63.5% という<strong>理論上限</strong>にさらに
機械損・発電機損・所内動力が乗るためである。</p>
<blockquote>
<p><strong>コンバインドサイクルが効率を上げる仕組み</strong>
ガスタービン（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>H</mi></msub><mo>≈</mo><mn>1600</mn></mrow><annotation encoding="application/x-tex">T_H \approx 1600</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1600</span></span></span></span> °C）の排熱で蒸気タービンを回す。
高い <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>H</mi></msub></mrow><annotation encoding="application/x-tex">T_H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を使えるため <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>η</mi><mtext>Carnot</mtext></msub></mrow><annotation encoding="application/x-tex">\eta_\text{Carnot}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">Carnot</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> が上がり、総合効率 60% 超を達成する。
「捨てる熱を減らす」のではなく「<strong>より高い温度から熱を取る</strong>」のが本質。</p>
</blockquote>
<!-- fig:ch01_carnot_ts.png -->
<p><img src="../%E5%9B%B3/ch01_carnot_ts.png" alt="図 1.2">
<em>図 1.2　T–S 図で見るカルノーサイクル。受け取る熱 Q_H = T_H ΔS と捨てる熱 Q_L = T_L ΔS の差が仕事で、比を取ると η = 1 − T_L/T_H。温度は絶対温度。</em></p>
<!-- /fig -->

<!-- fig:ch01_carnot_curve.png -->
<p><img src="../%E5%9B%B3/ch01_carnot_curve.png" alt="図 1.3">
<em>図 1.3　カルノー効率の曲線（T_L = 30 °C）と実機の発電端効率。原子力は T_H が低いため上限が 46% と低く、コンバインドサイクルは 1,400 °C 以上の高温から取るため上限 82% に達する。どの方式も上限の 6〜7 割で動いている。</em></p>
<!-- /fig -->

<h3 id="s8">1.2.3 発電方式ごとの変換経路</h3>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">方式</th>
<th align="left">変換経路</th>
<th align="center">総合効率の目安</th>
<th align="center">カルノー制約</th>
</tr>
</thead>
<tbody><tr>
<td align="left">汽力（石炭・LNG）</td>
<td align="left">化学 → 熱 → 機械 → 電気</td>
<td align="center">40〜43%</td>
<td align="center">受ける</td>
</tr>
<tr>
<td align="left">コンバインドサイクル</td>
<td align="left">化学 → 熱 → 機械 → 電気（2段）</td>
<td align="center">55〜64%</td>
<td align="center">受ける</td>
</tr>
<tr>
<td align="left">原子力（PWR/BWR）</td>
<td align="left">核 → 熱 → 機械 → 電気</td>
<td align="center">33〜35%</td>
<td align="center">受ける（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>H</mi></msub></mrow><annotation encoding="application/x-tex">T_H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> が低い）</td>
</tr>
<tr>
<td align="left">水力</td>
<td align="left">位置 → 運動 → 機械 → 電気</td>
<td align="center">80〜90%</td>
<td align="center"><strong>受けない</strong></td>
</tr>
<tr>
<td align="left">風力</td>
<td align="left">運動 → 機械 → 電気</td>
<td align="center">35〜45%</td>
<td align="center"><strong>受けない</strong>（別の上限あり）</td>
</tr>
<tr>
<td align="left">太陽光</td>
<td align="left">光 → 電気（直接）</td>
<td align="center">15〜22%</td>
<td align="center"><strong>受けない</strong>（別の上限あり）</td>
</tr>
<tr>
<td align="left">燃料電池</td>
<td align="left">化学 → 電気（直接）</td>
<td align="center">40〜60%</td>
<td align="center"><strong>受けない</strong></td>
</tr>
</tbody></table></div>
<p><strong>ここが重要</strong>: 水力・風力・太陽光・燃料電池は熱を経由しないため、
カルノー効率の制約を受けない。原子力の効率が火力より低いのは技術が劣るからではなく、
燃料被覆管の健全性から蒸気温度を約 280 °C に抑える必要があり、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>H</mi></msub></mrow><annotation encoding="application/x-tex">T_H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> が低いためである。</p>
<!-- fig:ch01_methods.png -->
<p><img src="../%E5%9B%B3/ch01_methods.png" alt="図 1.4">
<em>図 1.4　発電方式ごとの総合効率。熱を経由する方式（赤）はカルノー上限を受け、経由しない方式（緑）は落差・ベッツ・バンドギャップという別の上限を持つ。</em></p>
<!-- /fig -->

<h3 id="s9">1.2.4 水力発電の出力式</h3>
<p>有効落差 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span></span></span></span> [m]、流量 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> [m³/s]、総合効率 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>η</mi></mrow><annotation encoding="application/x-tex">\eta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">η</span></span></span></span> のとき、発電出力 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi></mrow><annotation encoding="application/x-tex">P</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span> [kW] は</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>P</mi><mo>=</mo><mn>9.8</mn><mtext> </mtext><mi>Q</mi><mi>H</mi><mi>η</mi></mrow><annotation encoding="application/x-tex">P = 9.8\, Q H \eta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">9.8</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">Q</span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="mord mathnormal" style="margin-right:0.0359em;">η</span></span></span></span></span></p>
<p><strong>導出</strong>: 単位時間に落下する水の質量は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ρ</mi><mi>Q</mi><mo>=</mo><mn>1000</mn><mi>Q</mi></mrow><annotation encoding="application/x-tex">\rho Q = 1000Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">ρQ</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">1000</span><span class="mord mathnormal">Q</span></span></span></span> [kg/s]。
その位置エネルギーの減少率は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ρ</mi><mi>Q</mi><mi>g</mi><mi>H</mi><mo>=</mo><mn>1000</mn><mo>×</mo><mn>9.8</mn><mo>×</mo><mi>Q</mi><mi>H</mi></mrow><annotation encoding="application/x-tex">\rho Q g H = 1000 \times 9.8 \times QH</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">ρQ</span><span class="mord mathnormal" style="margin-right:0.0359em;">g</span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1000</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">9.8</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span></span></span></span> [W] <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>=</mo><mn>9.8</mn><mi>Q</mi><mi>H</mi></mrow><annotation encoding="application/x-tex">= 9.8QH</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.3669em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">9.8</span><span class="mord mathnormal">Q</span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span></span></span></span> [kW]。
これに効率を掛ける。係数 9.8 は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ρ</mi><mi>g</mi><mi mathvariant="normal">/</mi><mn>1000</mn></mrow><annotation encoding="application/x-tex">\rho g / 1000</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal">ρ</span><span class="mord mathnormal" style="margin-right:0.0359em;">g</span><span class="mord">/1000</span></span></span></span> に由来する。</p>
<!-- fig:ch01_hydro.png -->
<p><img src="../%E5%9B%B3/ch01_hydro.png" alt="図 1.5">
<em>図 1.5　水力の出力 P = 9.8QHη。落差と流量に比例する。例題（H = 120 m、Q = 8 m³/s、η = 0.85）は 7,997 kW ≈ 8.0 MW。</em></p>
<!-- /fig -->

<h3 id="s10">1.2.5 風力発電とベッツの限界</h3>
<p>受風面積 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi></mrow><annotation encoding="application/x-tex">A</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span></span></span></span> [m²]、空気密度 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ρ</mi></mrow><annotation encoding="application/x-tex">\rho</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">ρ</span></span></span></span> [kg/m³]、風速 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>u</mi><mi>w</mi></msub></mrow><annotation encoding="application/x-tex">u_w</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.5806em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">u</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0269em;">w</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [m/s] のとき、
風が持つ運動エネルギーの流量は</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>P</mi><mtext>wind</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>ρ</mi><mi>A</mi><msubsup><mi>u</mi><mi>w</mi><mn>3</mn></msubsup></mrow><annotation encoding="application/x-tex">P_\text{wind} = \frac{1}{2}\rho A u_w^3</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">wind</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mord mathnormal">ρ</span><span class="mord mathnormal">A</span><span class="mord"><span class="mord mathnormal">u</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0269em;">w</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span></span></p>
<p><strong>風速の3乗に比例する</strong>ことが決定的に重要である。風速が2倍になれば出力は8倍になる。
第10回で風力発電量の予測を扱うが、この非線形性が予測を難しくしている。</p>
<p>ただし風のエネルギーを全て取り出すことはできない（取り出しきると風が止まり、
後続の空気が流れ込めない）。理論上の最大取り出し割合が<strong>ベッツの限界</strong>である。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msubsup><mi>C</mi><mi>p</mi><mtext>max</mtext></msubsup><mo>=</mo><mfrac><mn>16</mn><mn>27</mn></mfrac><mo>≈</mo><mn>0.593</mn></mrow><annotation encoding="application/x-tex">C_p^\text{max} = \frac{16}{27} \approx 0.593</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0975em;vertical-align:-0.3831em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7144em;"><span style="top:-2.453em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3831em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">27</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">16</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.593</span></span></span></span></span></p>
<p>実際の風車のパワー係数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub></mrow><annotation encoding="application/x-tex">C_p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> は 0.35〜0.45 程度。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>P</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>ρ</mi><mi>A</mi><msubsup><mi>u</mi><mi>w</mi><mn>3</mn></msubsup><msub><mi>C</mi><mi>p</mi></msub></mrow><annotation encoding="application/x-tex">P = \frac{1}{2}\rho A u_w^3 C_p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mord mathnormal">ρ</span><span class="mord mathnormal">A</span><span class="mord"><span class="mord mathnormal">u</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0269em;">w</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></span></p>
<!-- fig:ch01_wind.png -->
<p><img src="../%E5%9B%B3/ch01_wind.png" alt="図 1.6">
<em>図 1.6　左：風のパワー密度は風速の 3 乗（8 → 10 m/s で 1.95 倍）。右：直径 90 m・C_p = 0.45 の風車のパワーカーブ。カットイン 3 m/s、定格 10.4 m/s で 2 MW に頭打ち、25 m/s で停止。</em></p>
<!-- /fig -->

<!-- fig:ch01_betz.png -->
<p><img src="../%E5%9B%B3/ch01_betz.png" alt="図 1.7">
<em>図 1.7　運動量理論から得られる C_p = 4a(1 − a)²。風を 1/3 だけ減速させたとき最大 16/27 = 0.593（ベッツの限界）。実機は 0.35〜0.45。</em></p>
<!-- /fig -->

<h3 id="s11">1.2.6 太陽光発電とショックレー・クワイサー限界</h3>
<p>単接合シリコン太陽電池の理論変換効率の上限は約 <strong>33.7%</strong>（ショックレー・クワイサー限界）。
バンドギャップ <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mi>g</mi></msub></mrow><annotation encoding="application/x-tex">E_g</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">E</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> より小さいエネルギーの光子は吸収されず、
大きすぎる光子は余剰分が熱になるため、原理的に大部分が失われる。</p>
<p>実用結晶シリコンセルの効率は 20% 前後、モジュールでは 15〜22%。</p>
<!-- fig:ch01_pv_spectrum.png -->
<p><img src="../%E5%9B%B3/ch01_pv_spectrum.png" alt="図 1.8">
<em>図 1.8　太陽光のエネルギースペクトル（5778 K 黒体）と Si のバンドギャップ 1.12 eV。E_g 未満の光子は吸収されず（23%）、E_g を超える分は熱になる（32%）。残り 44% が究極効率で、再結合まで考えた詳細釣り合いの限界が 33.7%。</em></p>
<!-- /fig -->

<h3 id="s12">1.2.7 電力品質の3指標</h3>
<p>電力は「同じ品質のものが届く」ことを前提に機器が設計されている。
品質を規定する主要3指標は次のとおり。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">指標</th>
<th align="left">日本の基準</th>
<th align="left">崩れると何が起きるか</th>
<th align="left">主な原因</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>電圧</strong></td>
<td align="left">101±6 V / 202±20 V（低圧）</td>
<td align="left">機器の焼損・トルク不足・照明のちらつき</td>
<td align="left">需要変動、太陽光の逆潮流</td>
</tr>
<tr>
<td align="left"><strong>周波数</strong></td>
<td align="left">東 50 Hz / 西・沖縄 60 Hz、偏差 ±0.2 Hz 程度</td>
<td align="left">同期機の脱調、時計の狂い、最悪は広域停電</td>
<td align="left"><strong>需給バランスの崩れ</strong></td>
</tr>
<tr>
<td align="left"><strong>高調波</strong></td>
<td align="left">総合電圧歪率 5% 以下（高圧）</td>
<td align="left">コンデンサ過熱、機器の誤動作</td>
<td align="left">インバータ等の非線形負荷</td>
</tr>
</tbody></table></div>
<p><strong>ここが重要</strong>: 電圧は<strong>局所的</strong>な量（母線ごとに違う）だが、
<strong>周波数は系統全体で共通</strong>の量である。この違いが第8回の周波数制御の出発点になる。</p>
<ul>
<li>電圧が下がる → その地域の無効電力 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> が足りない（第3回、第4回）</li>
<li>周波数が下がる → 系統全体で有効電力 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi></mrow><annotation encoding="application/x-tex">P</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span> が足りない（第8回）</li>
</ul>
<!-- fig:ch01_quality.png -->
<p><img src="../%E5%9B%B3/ch01_quality.png" alt="図 1.9">
<em>図 1.9　電力品質の 3 指標。電圧は場所ごとに違い 101 ± 6 V の範囲で動く。周波数は系統全体で 1 つの値で 60 ± 0.2 Hz。高調波は基本波に 5 次 5%・7 次 3% が重なると THD 5.8% になり高圧の上限 5% を超える。</em></p>
<!-- /fig -->

<h3 id="s13">1.2.8 単位の換算</h3>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">量</th>
<th align="left">記号</th>
<th align="left">関係</th>
</tr>
</thead>
<tbody><tr>
<td align="left">仕事率（電力）</td>
<td align="left">W</td>
<td align="left">1 W = 1 J/s</td>
</tr>
<tr>
<td align="left">エネルギー</td>
<td align="left">Wh</td>
<td align="left">1 kWh = 3.6 MJ</td>
</tr>
<tr>
<td align="left">石油換算</td>
<td align="left">toe</td>
<td align="left">1 toe = 41.868 GJ ≈ 11,630 kWh</td>
</tr>
<tr>
<td align="left">熱量</td>
<td align="left">cal</td>
<td align="left">1 cal = 4.186 J</td>
</tr>
</tbody></table></div>
<p><strong>発電端と送電端</strong>: 発電機の出力を<strong>発電端</strong>、所内動力（ポンプ・ファン等、
発電端の 3〜7%）を差し引いたものを<strong>送電端</strong>という。効率を比較するときは
どちらの定義かを必ず確認すること。</p>
<!-- fig:ch01_units.png -->
<p><img src="../%E5%9B%B3/ch01_units.png" alt="図 1.10">
<em>図 1.10　エネルギーの単位はしご（対数）。1 kWh = 3.6 MJ、1 toe ≈ 41.9 GJ ≈ 11,630 kWh。沖縄本島の 1 日の需要（概算 24 GWh）は 1 kWh の 2 千万倍以上。</em></p>
<!-- /fig -->

<hr>
<h2 id="s14">1.3 シミュレーション</h2>
<h3 id="s15">1.3.1 カルノー効率と実効率の比較</h3>
<pre><code class="language-python">&quot;&quot;&quot;第1回 デモ1: 発電方式ごとの効率比較&quot;&quot;&quot;
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams[&#39;font.family&#39;] = [&#39;Hiragino Sans&#39;, &#39;Yu Gothic&#39;, &#39;DejaVu Sans&#39;]

# (方式名, 高温側[degC], 低温側[degC], 実効率)
plants = [
    (&quot;汽力(超臨界)&quot;,       566, 33, 0.42),
    (&quot;コンバインドサイクル&quot;, 1600, 33, 0.62),
    (&quot;原子力(PWR)&quot;,        325, 33, 0.34),
]

names, carnot, actual = [], [], []
for name, t_h, t_l, eta in plants:
    T_H, T_L = t_h + 273.15, t_l + 273.15
    names.append(name)
    carnot.append(1 - T_L / T_H)
    actual.append(eta)

x = np.arange(len(names))
fig, ax = plt.subplots(figsize=(8, 4.5))
ax.bar(x - 0.2, carnot, 0.4, label=&quot;カルノー効率（理論上限）&quot;, color=&quot;#8ecae6&quot;)
ax.bar(x + 0.2, actual, 0.4, label=&quot;実機の総合効率&quot;, color=&quot;#fb8500&quot;)
for i, (c, a) in enumerate(zip(carnot, actual)):
    ax.text(i - 0.2, c + 0.01, f&quot;{c:.1%}&quot;, ha=&quot;center&quot;, fontsize=9)
    ax.text(i + 0.2, a + 0.01, f&quot;{a:.1%}&quot;, ha=&quot;center&quot;, fontsize=9)
ax.set_xticks(x); ax.set_xticklabels(names)
ax.set_ylabel(&quot;効率&quot;); ax.set_ylim(0, 1.0)
ax.set_title(&quot;理論上限と実機効率の差&quot;)
ax.legend(); ax.grid(axis=&quot;y&quot;, alpha=0.3)
plt.tight_layout()
plt.savefig(&quot;../図/ch01_carnot.png&quot;, dpi=150)
print(&quot;カルノー効率:&quot;, [f&quot;{c:.3f}&quot; for c in carnot])
</code></pre>
<p><strong>読み取ってほしいこと</strong>: 実効率はどの方式もカルノー効率の 55〜65% 程度に収まる。
つまり「理論上限に対してどれだけ迫れているか」は方式によらずほぼ一定であり、
<strong>総合効率の差は主に <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>H</mi></msub></mrow><annotation encoding="application/x-tex">T_H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> の差から来ている</strong>。</p>
<h3 id="s16">1.3.2 風力の3乗則とベッツの限界</h3>
<pre><code class="language-python">&quot;&quot;&quot;第1回 デモ2: 風速-出力特性&quot;&quot;&quot;
import numpy as np
import matplotlib.pyplot as plt

rho = 1.225        # 空気密度 [kg/m^3]
D   = 90.0         # ロータ直径 [m]
A   = np.pi * (D / 2) ** 2
Cp  = 0.45         # パワー係数
BETZ = 16 / 27

u = np.linspace(0, 25, 300)
P_wind = 0.5 * rho * A * u**3 / 1e6          # 風の全エネルギー [MW]
P_betz = P_wind * BETZ                        # ベッツ限界 [MW]
P_real = P_wind * Cp                          # 実際の取り出し [MW]

# 実機は定格出力で頭打ち（ピッチ制御）、カットイン/カットアウトあり
P_rated, u_in, u_out = 3.0, 3.0, 25.0
P_turbine = np.clip(P_real, 0, P_rated)
P_turbine[(u &lt; u_in) | (u &gt; u_out)] = 0.0

fig, ax = plt.subplots(figsize=(8, 4.5))
ax.plot(u, P_wind, &quot;--&quot;, label=&quot;風の全エネルギー ($u^3$ に比例)&quot;)
ax.plot(u, P_betz, &quot;--&quot;, label=f&quot;ベッツの限界 ({BETZ:.3f})&quot;)
ax.plot(u, P_turbine, lw=2.5, label=f&quot;実機 ($C_p$={Cp}, 定格{P_rated} MW)&quot;)
ax.axvline(u_in, color=&quot;gray&quot;, ls=&quot;:&quot;); ax.axvline(u_out, color=&quot;gray&quot;, ls=&quot;:&quot;)
ax.text(u_in, 8, &quot; カットイン&quot;, fontsize=9); ax.text(u_out - 4, 8, &quot;カットアウト &quot;, fontsize=9)
ax.set_xlabel(&quot;風速 $u_w$ [m/s]&quot;); ax.set_ylabel(&quot;出力 [MW]&quot;)
ax.set_ylim(0, 10); ax.set_title(&quot;風力発電の出力特性&quot;)
ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig(&quot;../図/ch01_wind.png&quot;, dpi=150)

for us in [5, 10, 12, 15]:
    p = min(0.5 * rho * A * us**3 * Cp / 1e6, P_rated)
    print(f&quot;風速 {us:2d} m/s → 出力 {p:.2f} MW&quot;)
</code></pre>
<h3 id="s17">1.3.3 対応する MATLAB コード（参考）</h3>
<pre><code class="language-matlab">% 第1回: 水力発電の出力計算
Q   = 12.0;    % 流量 [m^3/s]
H   = 85.0;    % 有効落差 [m]
eta = 0.87;    % 総合効率
P = 9.8 * Q * H * eta;
fprintf(&#39;発電出力: %.1f kW (%.2f MW)\n&#39;, P, P/1000);

% 年間発電電力量（設備利用率 45%）
E = P * 8760 * 0.45 / 1000;   % [MWh]
fprintf(&#39;年間発電量: %.0f MWh\n&#39;, E);
</code></pre>
<hr>
<h2 id="s18">1.4 例題</h2>
<h3 id="s19">例題 1-1（水力発電）</h3>
<p>有効落差 85 m、使用水量 12 m³/s、水車効率 0.90、発電機効率 0.97 の水力発電所がある。</p>
<ol>
<li>発電端出力 [MW] を求めよ。</li>
<li>設備利用率 45% として年間発電電力量 [MWh] を求めよ。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong> 総合効率は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>η</mi><mo>=</mo><mn>0.90</mn><mo>×</mo><mn>0.97</mn><mo>=</mo><mn>0.873</mn></mrow><annotation encoding="application/x-tex">\eta = 0.90 \times 0.97 = 0.873</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.90</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.97</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.873</span></span></span></span>。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>P</mi><mo>=</mo><mn>9.8</mn><mo>×</mo><mn>12</mn><mo>×</mo><mn>85</mn><mo>×</mo><mn>0.873</mn><mo>=</mo><mn>8727</mn><mtext> kW</mtext><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>8.73</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">P = 9.8 \times 12 \times 85 \times 0.873 = 8727\ \text{kW} = \boxed{8.73\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">9.8</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">12</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">85</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.873</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">8727</span><span class="mspace"> </span><span class="mord text"><span class="mord">kW</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">8.73</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(2)</strong> 年間時間数は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>365</mn><mo>×</mo><mn>24</mn><mo>=</mo><mn>8760</mn></mrow><annotation encoding="application/x-tex">365 \times 24 = 8760</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">365</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">24</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">8760</span></span></span></span> h。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>E</mi><mo>=</mo><mn>8.73</mn><mo>×</mo><mn>8760</mn><mo>×</mo><mn>0.45</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>34,400</mn><mtext> MWh</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">E = 8.73 \times 8760 \times 0.45 = \boxed{34{,}400\ \text{MWh}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0576em;">E</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">8.73</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">8760</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.45</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.5689em;vertical-align:-0.5344em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0344em;"><span style="top:-3.5689em;"><span class="pstrut" style="height:3.5689em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">34</span><span class="mord"><span class="mpunct">,</span></span><span class="mord">400</span><span class="mspace"> </span><span class="mord text"><span class="mord">MWh</span></span></span></span></span></span><span style="top:-3.0344em;"><span class="pstrut" style="height:3.5689em;"></span><span class="stretchy fbox" style="height:1.5689em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.5344em;"><span></span></span></span></span></span></span></span></span></span></p>
<h3 id="s20">例題 1-2（カルノー効率）</h3>
<p>主蒸気温度 600 °C、復水器温度 30 °C の汽力発電所がある。</p>
<ol>
<li>カルノー効率を求めよ。</li>
<li>実際の送電端効率が 43% であった。カルノー効率に対する達成率を求めよ。</li>
<li>この発電所を出力 500 MW で 1 年間（設備利用率 70%）運転したときの
投入熱量 [GJ] を求めよ。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong> <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>H</mi></msub><mo>=</mo><mn>873.15</mn></mrow><annotation encoding="application/x-tex">T_H = 873.15</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">873.15</span></span></span></span> K、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>L</mi></msub><mo>=</mo><mn>303.15</mn></mrow><annotation encoding="application/x-tex">T_L = 303.15</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">303.15</span></span></span></span> K。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>η</mi><mtext>Carnot</mtext></msub><mo>=</mo><mn>1</mn><mo>−</mo><mfrac><mn>303.15</mn><mn>873.15</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mn>0.653</mn></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\eta_\text{Carnot} = 1 - \frac{303.15}{873.15} = \boxed{0.653}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">Carnot</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">873.15</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">303.15</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3244em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9844em;"><span style="top:-3.3244em;"><span class="pstrut" style="height:3.3244em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">0.653</span></span></span></span></span><span style="top:-2.9844em;"><span class="pstrut" style="height:3.3244em;"></span><span class="stretchy fbox" style="height:1.3244em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(2)</strong> <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>0.43</mn><mi mathvariant="normal">/</mi><mn>0.653</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mn>0.659</mn></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">0.43 / 0.653 = \boxed{0.659}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">0.43/0.653</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3244em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9844em;"><span style="top:-3.3244em;"><span class="pstrut" style="height:3.3244em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">0.659</span></span></span></span></span><span style="top:-2.9844em;"><span class="pstrut" style="height:3.3244em;"></span><span class="stretchy fbox" style="height:1.3244em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span>（65.9%）</p>
<p><strong>(3)</strong> 年間発電電力量は
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>E</mi><mo>=</mo><mn>500</mn><mo>×</mo><mn>8760</mn><mo>×</mo><mn>0.70</mn><mo>=</mo><mn>3.066</mn><mo>×</mo><msup><mn>10</mn><mn>6</mn></msup><mtext> MWh</mtext></mrow><annotation encoding="application/x-tex">E = 500 \times 8760 \times 0.70 = 3.066 \times 10^6\ \text{MWh}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0576em;">E</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">500</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">8760</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.70</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">3.066</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8641em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">6</span></span></span></span></span></span></span></span><span class="mspace"> </span><span class="mord text"><span class="mord">MWh</span></span></span></span></span></span></p>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1</mn><mtext> MWh</mtext><mo>=</mo><mn>3.6</mn><mtext> GJ</mtext></mrow><annotation encoding="application/x-tex">1\ \text{MWh} = 3.6\ \text{GJ}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">1</span><span class="mspace"> </span><span class="mord text"><span class="mord">MWh</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">3.6</span><span class="mspace"> </span><span class="mord text"><span class="mord">GJ</span></span></span></span></span> なので、出力エネルギーは <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>3.066</mn><mo>×</mo><msup><mn>10</mn><mn>6</mn></msup><mo>×</mo><mn>3.6</mn><mo>=</mo><mn>1.104</mn><mo>×</mo><msup><mn>10</mn><mn>7</mn></msup></mrow><annotation encoding="application/x-tex">3.066\times10^6 \times 3.6 = 1.104\times10^7</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">3.066</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8974em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">6</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">3.6</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1.104</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">7</span></span></span></span></span></span></span></span></span></span></span> GJ。
効率 43% で割ると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>Q</mi><mtext>in</mtext></msub><mo>=</mo><mfrac><mrow><mn>1.104</mn><mo>×</mo><msup><mn>10</mn><mn>7</mn></msup></mrow><mn>0.43</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>2.57</mn><mo>×</mo><msup><mn>10</mn><mn>7</mn></msup><mtext> GJ</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">Q_\text{in} = \frac{1.104 \times 10^7}{0.43} = \boxed{2.57 \times 10^7\ \text{GJ}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3175em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">in</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1771em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.4911em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.43</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1.104</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">7</span></span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.6274em;vertical-align:-0.4233em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.2041em;"><span style="top:-3.6274em;"><span class="pstrut" style="height:3.6274em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">2.57</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">7</span></span></span></span></span></span></span></span><span class="mspace"> </span><span class="mord text"><span class="mord">GJ</span></span></span></span></span></span><span style="top:-3.2041em;"><span class="pstrut" style="height:3.6274em;"></span><span class="stretchy fbox" style="height:1.6274em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4233em;"><span></span></span></span></span></span></span></span></span></span></p>
<h3 id="s21">例題 1-3（風力の3乗則）</h3>
<p>ロータ直径 90 m、パワー係数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>C</mi><mi>p</mi></msub><mo>=</mo><mn>0.45</mn></mrow><annotation encoding="application/x-tex">C_p = 0.45</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.45</span></span></span></span>、空気密度 1.225 kg/m³ の風車がある。</p>
<ol>
<li>風速 10 m/s のときの出力 [MW] を求めよ。</li>
<li>風速が 12 m/s に増えたとき、出力は何倍になるか。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong> 受風面積 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mo>=</mo><mi>π</mi><mo stretchy="false">(</mo><mn>45</mn><msup><mo stretchy="false">)</mo><mn>2</mn></msup><mo>=</mo><mn>6362</mn></mrow><annotation encoding="application/x-tex">A = \pi (45)^2 = 6362</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0641em;vertical-align:-0.25em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">π</span><span class="mopen">(</span><span class="mord">45</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">6362</span></span></span></span> m²。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>P</mi><mo>=</mo><mstyle scriptlevel="0" displaystyle="false"><mfrac><mn>1</mn><mn>2</mn></mfrac></mstyle><mo>×</mo><mn>1.225</mn><mo>×</mo><mn>6362</mn><mo>×</mo><msup><mn>10</mn><mn>3</mn></msup><mo>×</mo><mn>0.45</mn><mo>=</mo><mn>1.754</mn><mo>×</mo><msup><mn>10</mn><mn>6</mn></msup><mtext> W</mtext><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>1.75</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">P = \tfrac{1}{2} \times 1.225 \times 6362 \times 10^3 \times 0.45 = 1.754 \times 10^6\ \text{W} = \boxed{1.75\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1901em;vertical-align:-0.345em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8451em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1.225</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">6362</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.9474em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.45</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1.754</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8641em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">6</span></span></span></span></span></span></span></span><span class="mspace"> </span><span class="mord text"><span class="mord">W</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">1.75</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(2)</strong> 出力は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>u</mi><mi>w</mi><mn>3</mn></msubsup></mrow><annotation encoding="application/x-tex">u_w^3</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0611em;vertical-align:-0.247em;"></span><span class="mord"><span class="mord mathnormal">u</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0269em;">w</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span> に比例するので</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msup><mrow><mo fence="true">(</mo><mfrac><mn>12</mn><mn>10</mn></mfrac><mo fence="true">)</mo></mrow><mn>3</mn></msup><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>1.728</mn><mtext> 倍</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\left(\frac{12}{10}\right)^3 = \boxed{1.728\ \text{倍}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.604em;vertical-align:-0.95em;"></span><span class="minner"><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size3">(</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">10</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">12</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size3">)</span></span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:1.654em;"><span style="top:-3.9029em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">1.728</span><span class="mspace"> </span><span class="mord text"><span class="mord cjk_fallback">倍</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>風速が 20% 増えるだけで出力が 73% 増える。この鋭敏さが第10回の予測課題につながる。</p>
<hr>
<h2 id="s22">1.5 演習問題</h2>
<h3 id="s23">基礎問題</h3>
<p><strong>問 1-1</strong> 次の各発電方式について、エネルギー変換の経路を
「◯◯エネルギー → △△エネルギー → …」の形で書き、
カルノー効率の制約を受けるかどうかを答えよ。
(a) 石炭火力　(b) 揚水発電（発電時）　(c) 太陽光　(d) 地熱</p>
<p><strong>問 1-2</strong> 有効落差 120 m、使用水量 8 m³/s、総合効率 0.85 の水力発電所の
発電端出力 [MW] を求めよ。</p>
<p><strong>問 1-3</strong> 定格出力 2.0 MW の風車が、風速 8 m/s で 0.85 MW を発電した。
風速が 11 m/s になったときの出力を推定せよ。定格を超える場合は定格値で頭打ちとすること。</p>
<h3 id="s24">応用問題</h3>
<p><strong>問 1-4</strong> ガスタービン入口温度 1400 °C、排熱回収ボイラを経た蒸気タービンの
復水器温度 32 °C のコンバインドサイクル発電所がある。</p>
<p>(a) 全体を1つの熱機関とみなしたときのカルノー効率を求めよ。
(b) 実際の総合効率が 61% のとき、カルノー効率に対する達成率を求めよ。
(c) 同じ復水器温度で、蒸気タービン単独（主蒸気 566 °C）の場合と比較し、
   コンバインドサイクルが高効率である理由を 100 字程度で説明せよ。</p>
<p><strong>問 1-5</strong> ある離島の系統（定格 60 Hz）に、定格出力 5 MW のディーゼル発電機 3 台と
出力 4 MW の太陽光発電が接続されている。ある晴天日の正午、需要が 9 MW、
太陽光出力が 4 MW であった。</p>
<p>(a) ディーゼル発電機が分担すべき出力の合計 [MW] を求めよ。
(b) 突然雲がかかり、太陽光出力が 10 秒間で 4 MW → 1 MW に低下した。
   このとき系統周波数はどちらに動くか、理由とともに答えよ。
(c) (b) の状況で電力品質の3指標のうち、最も速く・最も広範囲に影響が出るのはどれか。
   理由を述べよ。</p>
<blockquote>
<p>問 1-5 は第8回（受給バランスと周波数制御）の予告を兼ねている。
定量的に解けなくてよい。<strong>どちらに動くか</strong>と<strong>なぜか</strong>が答えられれば十分である。</p>
</blockquote>
<hr>
<h2 id="s25">1.6 まとめ</h2>
<h3 id="s26">キーポイント</h3>
<ul>
<li>発電は<strong>多段のエネルギー変換</strong>であり、総合効率は各段の効率の<strong>積</strong>になる。</li>
<li>熱を経由する方式（火力・原子力）は<strong>カルノー効率 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>η</mi><mo>=</mo><mn>1</mn><mo>−</mo><msub><mi>T</mi><mi>L</mi></msub><mi mathvariant="normal">/</mi><msub><mi>T</mi><mi>H</mi></msub></mrow><annotation encoding="application/x-tex">\eta = 1 - T_L/T_H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">η</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> の上限</strong>を受ける。
効率を上げる王道は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>H</mi></msub></mrow><annotation encoding="application/x-tex">T_H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を上げること。コンバインドサイクルはこれを実践したもの。</li>
<li>水力・風力・太陽光はカルノー制約を受けないが、<strong>別の理論限界</strong>を持つ。
風力はベッツの限界 16/27 ≈ 59.3%、単接合太陽電池は約 33.7%。</li>
<li>風力出力は<strong>風速の3乗</strong>に比例する。この非線形性が予測を難しくする（→ 第10回）。</li>
<li>電力品質の3指標のうち、<strong>電圧は局所量・周波数は系統全体の共通量</strong>。
電圧不足は無効電力 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> の不足、周波数低下は有効電力 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi></mrow><annotation encoding="application/x-tex">P</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span> の不足を意味する。</li>
</ul>
<h3 id="s27">次回への橋渡し</h3>
<p>第1回では「電気をどう作るか」を見た。第2回では作った電気を
<strong>どう運ぶか</strong> — 発電・送電・変電・配電の階層構造を扱う。
なぜ超高電圧で送るのか、なぜ交流なのか、という問いに答えていく。</p>
<p>第1回で導入した「電圧は局所量」という視点は、第3回の等価回路、
第4回の潮流計算へと直結する。ここを押さえておくこと。</p>

    <div class="pn"><span></span><a class="pn-next" href="ch02.html">第2回 電力システムの構成 →</a></div>
  </main>
  <aside class="side"><nav class="toc" aria-label="目次"><div class="toc-h">この回の目次</div><a class="lv2" href="#s1">まず直感で（3 分でつかむ）</a><a class="lv2" href="#s2">1.1 導入</a><a class="lv3" href="#s3">学習目標</a><a class="lv3" href="#s4">前提知識</a><a class="lv2" href="#s5">1.2 理論</a><a class="lv3" href="#s6">1.2.1 エネルギー変換の連鎖</a><a class="lv3" href="#s7">1.2.2 カルノー効率 — なぜ火力発電は40%なのか</a><a class="lv3" href="#s8">1.2.3 発電方式ごとの変換経路</a><a class="lv3" href="#s9">1.2.4 水力発電の出力式</a><a class="lv3" href="#s10">1.2.5 風力発電とベッツの限界</a><a class="lv3" href="#s11">1.2.6 太陽光発電とショックレー・クワイサー限界</a><a class="lv3" href="#s12">1.2.7 電力品質の3指標</a><a class="lv3" href="#s13">1.2.8 単位の換算</a><a class="lv2" href="#s14">1.3 シミュレーション</a><a class="lv3" href="#s15">1.3.1 カルノー効率と実効率の比較</a><a class="lv3" href="#s16">1.3.2 風力の3乗則とベッツの限界</a><a class="lv3" href="#s17">1.3.3 対応する MATLAB コード（参考）</a><a class="lv2" href="#s18">1.4 例題</a><a class="lv3" href="#s19">例題 1-1（水力発電）</a><a class="lv3" href="#s20">例題 1-2（カルノー効率）</a><a class="lv3" href="#s21">例題 1-3（風力の3乗則）</a><a class="lv2" href="#s22">1.5 演習問題</a><a class="lv3" href="#s23">基礎問題</a><a class="lv3" href="#s24">応用問題</a><a class="lv2" href="#s25">1.6 まとめ</a><a class="lv3" href="#s26">キーポイント</a><a class="lv3" href="#s27">次回への橋渡し</a></nav></aside>
</div>
<footer class="bottom">教科書：加藤・田岡『電力システム工学の基礎』 ／ 電力エネルギーシステム解析の基礎と応用 ／ 数式描画：KaTeX（同梱・MIT）</footer>
<script>
// 目次の現在位置ハイライト（外部依存なし・file:// で動く）
(function(){
  var links=[].slice.call(document.querySelectorAll('.toc a')); if(!links.length) return;
  var heads=links.map(function(a){return document.getElementById(a.getAttribute('href').slice(1));});
  function upd(){ var y=window.scrollY+120, i=0; for(var k=0;k<heads.length;k++){ if(heads[k]&&heads[k].offsetTop<=y) i=k; }
    links.forEach(function(a,k){ a.classList.toggle('on',k===i); }); }
  window.addEventListener('scroll',upd,{passive:true}); upd();
})();
</script>
</body>
</html>