<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>第6回: 潮流計算の実践（Python 演習） — 講義ノート</title>
<link rel="stylesheet" href="vendor/katex/katex.min.css">
<link rel="stylesheet" href="notes.css">
</head>
<body>
<header class="top">
  <a class="home" href="../index.html">▲ 地図（トップ）</a>
  <nav class="days"><span class="">Day 1 基礎と潮流計算入門</span><span class="on">Day 2 潮流とダイナミクス</span><span class="">Day 3 インバータと予測</span><span class="">Day 4 AI と統合演習</span></nav>
  <nav class="rounds"><a href="ch01.html" class="" title="第1回 エネルギー変換">1</a><a href="ch02.html" class="" title="第2回 電力システムの構成">2</a><a href="ch03.html" class="" title="第3回 P と Q の分離">3</a><a href="ch04.html" class="" title="第4回 Y行列と直流法潮流">4</a><a href="ch05.html" class="" title="第5回 ニュートン・ラフソン法">5</a><a href="ch06.html" class="on" title="第6回 電圧と無効電力">6</a><a href="ch07.html" class="" title="第7回 等面積法と安定度">7</a><a href="ch08.html" class="" title="第8回 周波数と需給バランス">8</a><a href="ch09.html" class="" title="第9回 インバータと系統連系">9</a><a href="ch10.html" class="" title="第10回 気象と再エネ出力">10</a><a href="ch11.html" class="" title="第11回 電力需要予測">11</a><a href="ch12.html" class="" title="第12回 機械学習で予測する">12</a><a href="ch13.html" class="" title="第13回 AI × 系統解析">13</a><a href="ch14.html" class="" title="第14回 経済負荷配分と OPF">14</a><a href="ch15.html" class="" title="第15回 沖縄系統・統合演習">15</a></nav>
</header>
<div class="wrap">
  <main class="doc">
    <div class="chips"><span class="chip day">Day 2 潮流とダイナミクス</span><a class="chip viz" href="../viz/voltage.html">🖥 動く図で見る</a><a class="chip ex" href="../ex/ch06.html">✍ 演習で確かめる</a><a class="chip" href="symbols.html">記号表</a></div>
    <h1>第6回: 潮流計算の実践（Python 演習）</h1>
<p><strong>Day 2 / コマ6</strong> ｜ 電力エネルギーシステム解析の基礎と応用</p>
<blockquote>
<p><strong>この回は実習中心である。</strong> ノート PC を持参し、事前に環境構築を済ませておくこと。</p>
</blockquote>
<blockquote class="callout textbook">
<p><strong>教科書対応</strong>: 加藤・田岡『電力システム工学の基礎』
<strong>第6章 電力システムにおける電圧の特性</strong>（pp.69–80）
— 6.2 電圧変動の感度、6.3 無効電力の供給、6.4 電圧無効電力制御</p>
</blockquote>
<blockquote class="callout viz">
<p><strong>🖥 動くインフォグラフ</strong>：<a href="../viz/voltage.html"><code>viz/voltage.html</code></a> — PVカーブの鼻先・感度 ρ・太陽光の連系可能量。
ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（<code>index.html</code> から全回に飛べます）。</p>
</blockquote>
<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch06.md から生成。直接編集せずスライドを直す）-->
<blockquote class="callout ex">
<p><strong>✍ 演習</strong>：<a href="../ex/ch06.html"><code>ex/ch06.html</code></a> — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
<strong>📊 スライド</strong>：<code>スライド/ch06.pptx</code>（講義用）</p>
</blockquote>
<hr>
<h2 id="s1">まず直感で（3 分でつかむ）</h2>
<blockquote class="callout key">
<p><strong>📌 一言でいうと</strong>：潮流計算は解けたら終わりではない。電圧逸脱と過負荷を読み、負荷を増やしたとき鼻先がどこかを知って初めて使える。</p>
</blockquote>
<blockquote class="callout analogy">
<p><strong>🪄 たとえ話：荷物を積むほどしなる橋</strong></p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">橋</th>
<th align="left">電圧安定性</th>
</tr>
</thead>
<tbody><tr>
<td align="left">荷物を積むと <strong>たわむ</strong></td>
<td align="left">荷物＝<strong>負荷 P</strong>、たわみ＝<strong>電圧低下</strong></td>
</tr>
<tr>
<td align="left">最初はゆっくり、限界近くで急に</td>
<td align="left"><strong>PV カーブ</strong> の形そのもの</td>
</tr>
<tr>
<td align="left">ある重さで <strong>折れる</strong>（戻れない）</td>
<td align="left">折れる点＝<strong>鼻先（電圧崩壊点）</strong></td>
</tr>
<tr>
<td align="left">支柱を足せば、もっと積める</td>
<td align="left">支柱＝<strong>無効電力の補給</strong></td>
</tr>
<tr>
<td align="left">折れる直前まで見た目は平気</td>
<td align="left">潮流計算は鼻先の手前で収束しなくなる</td>
</tr>
</tbody></table></div>
<p>崩れる点：橋は折れる前にきしむが、電圧は数値上「まだ 0.95」でも鼻先が目前ということがある。だから余裕を計算で出す。</p>
</blockquote>
<blockquote class="callout case">
<p><strong>📰 事例：1987年7月23日 首都圏の電圧崩壊</strong>
猛暑でエアコン負荷が昼休み明けに急増。<strong>無効電力が足りず</strong> 電圧が下がり続け、約 280 万戸が停電した。周波数は正常だった。「電力が足りない」のではなく「Q が足りない」停電である。</p>
</blockquote>
<blockquote class="callout case">
<p><strong>📰 事例：2003年9月 イタリア全土停電</strong>
スイスからの連系線が樹木接触で停止し、残る連系線が過負荷で次々に脱落。電圧と周波数が崩れ、ほぼ全土が停電した。潮流の再配分と過負荷判定が要る理由がここにある。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 この回の式で読むと</strong>：どちらも事前に「PV カーブの余裕」を見ていれば兆候を捉えられた。今日の道具はそのためにある。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 なぜ pandapower は「消費が正」なのか</strong>
負荷を主役に見る配電の慣習。発電は負の負荷として扱う。教科書（発電が正）と逆なので、Q の符号を読み違えやすい。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 なぜ鼻先で収束しなくなるのか</strong>
鼻先を越えると方程式の解が存在しない。NR 法は無い解を探して発散する。収束しないのはバグではなく、系統が限界に近いという情報である。</p>
</blockquote>
<blockquote class="callout warn">
<p><strong>⚠ 自作は必ず照合する</strong>
同じ系統を自作 NR と pandapower で解き、差が 10⁻⁵ 以下なら実装は正しい。</p>
</blockquote>
<p><strong>この回の地図</strong>：Ⅰ pandapower で系統を組み、潮流を回す（符号の規約） → Ⅱ 結果の読み方 — 電圧逸脱・過負荷・自作実装との照合 → Ⅲ 電圧感度と PV カーブ — 鼻先はどこか → Ⅳ 太陽光の連系可能量 — 力率 1 と 0.95 で何が変わるか</p>
<!-- intuition:end -->
<hr>
<h2 id="s2">6.1 導入</h2>
<h3 id="s3">学習目標</h3>
<ol>
<li><strong>pandapower</strong> で系統モデルを構築し、潮流計算を実行できる。</li>
<li>IEEE 標準テストケース（14 母線）を読み込み、結果を解釈できる。</li>
<li><strong>自作のニュートン法（第5回）と pandapower の結果を照合</strong>し、実装の正しさを検証できる。</li>
<li>潮流計算の結果から<strong>過負荷・電圧逸脱</strong>を判定し、対策を検討できる。</li>
<li>計算結果を可視化し、系統の状態を直感的に把握できる。</li>
</ol>
<h3 id="s4">前提知識（第5回との接続）</h3>
<p>第5回でニュートン・ラフソン法を実装した。今回はそれを
<strong>実務で使われているライブラリと照合</strong>し、さらに大きな系統へ適用する。</p>
<h3 id="s5">環境構築（事前に済ませること）</h3>
<pre><code class="language-bash">python -m venv .venv
source .venv/bin/activate          # Windows: .venv\Scripts\activate
pip install pandapower numpy pandas matplotlib networkx
python -c &quot;import pandapower; print(pandapower.__version__)&quot;
</code></pre>
<hr>
<h2 id="s6">6.2 理論</h2>
<p>前半（6.2.1〜6.2.3）は pandapower のデータモデル、
後半（6.2.4〜6.2.6）は実習で観察する<strong>電圧現象の理論的根拠</strong>を扱う。</p>
<h3 id="s7">6.2.1 要素とテーブル</h3>
<p>pandapower は系統を <strong>pandas DataFrame の集合</strong>として保持する。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">テーブル</th>
<th align="left">内容</th>
<th align="left">対応する第4回の概念</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><code>net.bus</code></td>
<td align="left">母線（名前、公称電圧 <code>vn_kv</code>）</td>
<td align="left">潮流計算の<strong>節点</strong></td>
</tr>
<tr>
<td align="left"><code>net.line</code></td>
<td align="left">送電線（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>R</mi><mo separator="true">,</mo><mi>X</mi><mo separator="true">,</mo><mi>C</mi></mrow><annotation encoding="application/x-tex">R,X,C</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span></span></span></span>、亘長、許容電流）</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi mathvariant="bold">Y</mi><mtext>bus</mtext></msub></mrow><annotation encoding="application/x-tex">\mathbf{Y}_\text{bus}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8361em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathbf" style="margin-right:0.0288em;">Y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0288em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">bus</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> の非対角要素</td>
</tr>
<tr>
<td align="left"><code>net.trafo</code></td>
<td align="left">変圧器（容量、%Z、巻数比）</td>
<td align="left">同上</td>
</tr>
<tr>
<td align="left"><code>net.ext_grid</code></td>
<td align="left">外部系統</td>
<td align="left"><strong>スラック母線</strong></td>
</tr>
<tr>
<td align="left"><code>net.gen</code></td>
<td align="left">発電機（電圧制御あり）</td>
<td align="left"><strong>PV 母線</strong></td>
</tr>
<tr>
<td align="left"><code>net.sgen</code></td>
<td align="left">静的発電機（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mo separator="true">,</mo><mi>Q</mi></mrow><annotation encoding="application/x-tex">P,Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">Q</span></span></span></span> 指定）</td>
<td align="left"><strong>PQ 母線</strong>（太陽光・風力）</td>
</tr>
<tr>
<td align="left"><code>net.load</code></td>
<td align="left">負荷</td>
<td align="left"><strong>PQ 母線</strong></td>
</tr>
<tr>
<td align="left"><code>net.shunt</code></td>
<td align="left">調相設備</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Y</mi><mrow><mi>i</mi><mi>i</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Y_{ii}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">Y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">ii</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> への加算</td>
</tr>
</tbody></table></div>
<p><strong>結果テーブル</strong>（<code>runpp()</code> 実行後に生成される）:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">テーブル</th>
<th align="left">内容</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><code>net.res_bus</code></td>
<td align="left">各母線の <code>vm_pu</code>（電圧の大きさ）、<code>va_degree</code>（位相角）、<code>p_mw</code>、<code>q_mvar</code></td>
</tr>
<tr>
<td align="left"><code>net.res_line</code></td>
<td align="left">各線路の潮流、損失、<code>loading_percent</code>（<strong>負荷率</strong>）</td>
</tr>
<tr>
<td align="left"><code>net.res_trafo</code></td>
<td align="left">変圧器の潮流と負荷率</td>
</tr>
<tr>
<td align="left"><code>net.res_ext_grid</code></td>
<td align="left">スラック母線の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mo separator="true">,</mo><mi>Q</mi></mrow><annotation encoding="application/x-tex">P, Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">Q</span></span></span></span>（＝損失を含む収支）</td>
</tr>
</tbody></table></div>
<!-- fig:ch06_tables.png -->
<p><img src="../%E5%9B%B3/ch06_tables.png" alt="図 6.1">
<em>図 6.1　pandapower は系統を表（DataFrame）の集合として保持する。入力の表（bus・line・load）に対して pp.runpp(net) を呼ぶと、結果の表（res_bus・res_line）が足される。</em></p>
<!-- /fig -->

<h3 id="s8">6.2.2 符号の規約 — 最も間違えやすい点</h3>
<p><strong>pandapower では「消費が正」</strong>である。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">要素</th>
<th align="left"><code>p_mw</code> の符号</th>
<th align="left">意味</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><code>load</code></td>
<td align="left"><strong>正</strong></td>
<td align="left">消費（第4回の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>i</mi></msub></mrow><annotation encoding="application/x-tex">P_i</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> では負に相当）</td>
</tr>
<tr>
<td align="left"><code>sgen</code></td>
<td align="left"><strong>正</strong></td>
<td align="left">発電（内部で負の負荷として扱われる）</td>
</tr>
<tr>
<td align="left"><code>gen</code></td>
<td align="left"><strong>正</strong></td>
<td align="left">発電</td>
</tr>
<tr>
<td align="left"><code>res_line.p_from_mw</code></td>
<td align="left">正</td>
<td align="left"><code>from_bus</code> から線路へ流入</td>
</tr>
</tbody></table></div>
<p>第4回では「母線への注入を正」とした。<strong>符号の向きが逆</strong>なので、
自作コードと照合するときは必ず変換すること。ここでの取り違えが実習で最も多いミスである。</p>
<!-- fig:ch06_sign.png -->
<p><img src="../%E5%9B%B3/ch06_sign.png" alt="図 6.2">
<em>図 6.2　符号の規約。load は消費が正、gen と sgen は発電が正。教科書（注入を正）と向きが逆なので、Q の符号を取り違えやすい。結果がおかしいときはまずここを疑う。</em></p>
<!-- /fig -->

<h3 id="s9">6.2.3 系統構築の最小例</h3>
<pre><code class="language-python">import pandapower as pp

net = pp.create_empty_network(f_hz=60.0, sn_mva=100.0)   # 沖縄なので 60 Hz

&lt;!-- fig:ch06_verify.png --&gt;
![図 6.3](../図/ch06_verify.png)
*図 6.3　第5回の自作ニュートン法と pandapower の照合（3 母線・シャントなし）。自作は 4 回で収束し、電圧の差は最大 4.4×10⁻¹⁶、位相は 6.4×10⁻¹⁷ で機械精度で一致した。*
&lt;!-- /fig --&gt;

# 母線
b1 = pp.create_bus(net, vn_kv=132.0, name=&quot;Bus 1 (slack)&quot;)
b2 = pp.create_bus(net, vn_kv=132.0, name=&quot;Bus 2&quot;)

# スラック母線（外部系統）
pp.create_ext_grid(net, bus=b1, vm_pu=1.02, name=&quot;Grid&quot;)

# 送電線（パラメータ直接指定）
pp.create_line_from_parameters(
    net, from_bus=b1, to_bus=b2, length_km=50.0,
    r_ohm_per_km=0.045, x_ohm_per_km=0.38, c_nf_per_km=9.5,
    max_i_ka=0.8, name=&quot;Line 1-2&quot;)

# 負荷
pp.create_load(net, bus=b2, p_mw=80.0, q_mvar=38.7, name=&quot;Load&quot;)

pp.runpp(net)
print(net.res_bus)
print(net.res_line)
</code></pre>
<hr>
<h3 id="s10">6.2.4 電圧変動の感度 — なぜ電圧制御は無効電力なのか</h3>
<p>第3回で「有効電力は相差角、無効電力は電圧の大きさが支配する」と述べた。
ここではそれを<strong>定量的に</strong>示す。教科書 6.2 節の内容である。</p>
<p>無限大母線から <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mover accent="true"><mi>Z</mi><mo>˙</mo></mover><mo>=</mo><mi>R</mi><mo>+</mo><mi>j</mi><mi>X</mi></mrow><annotation encoding="application/x-tex">\dot{Z} = R+jX</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9202em;"></span><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">Z</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.0556em;"><span class="mord">˙</span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0572em;">j</span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span></span></span></span> を介して負荷 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mo>+</mo><mi>j</mi><mi>Q</mi></mrow><annotation encoding="application/x-tex">P+jQ</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0572em;">j</span><span class="mord mathnormal">Q</span></span></span></span> に供給する系を考える。
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover accent="true"><mi>V</mi><mo>˙</mo></mover><mi>s</mi></msub><mo>=</mo><msub><mi>V</mi><mi>s</mi></msub></mrow><annotation encoding="application/x-tex">\dot{V}_s = V_s</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0702em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.2222em;">V</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1389em;"><span class="mord">˙</span></span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>（基準）、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover accent="true"><mi>V</mi><mo>˙</mo></mover><mi>r</mi></msub><mo>=</mo><msub><mi>V</mi><mi>r</mi></msub><msup><mi>e</mi><mrow><mo>−</mo><mi>j</mi><mi>δ</mi></mrow></msup></mrow><annotation encoding="application/x-tex">\dot{V}_r = V_re^{-j\delta}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0702em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.2222em;">V</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1389em;"><span class="mord">˙</span></span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9991em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">e</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8491em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span><span class="mord mathnormal mtight" style="margin-right:0.0379em;">δ</span></span></span></span></span></span></span></span></span></span></span></span> とすると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>P</mi><mo>+</mo><mi>j</mi><mi>Q</mi><mo>=</mo><msub><mover accent="true"><mi>V</mi><mo>˙</mo></mover><mi>r</mi></msub><msup><mover accent="true"><mi>I</mi><mo>˙</mo></mover><mo>∗</mo></msup><mo>=</mo><msub><mi>V</mi><mi>r</mi></msub><msup><mi>e</mi><mrow><mo>−</mo><mi>j</mi><mi>δ</mi></mrow></msup><msup><mrow><mo fence="true">(</mo><mfrac><mrow><msub><mi>V</mi><mi>s</mi></msub><mo>−</mo><msub><mi>V</mi><mi>r</mi></msub><msup><mi>e</mi><mrow><mo>−</mo><mi>j</mi><mi>δ</mi></mrow></msup></mrow><mrow><mi>R</mi><mo>+</mo><mi>j</mi><mi>X</mi></mrow></mfrac><mo fence="true">)</mo></mrow><mo>∗</mo></msup><mo>=</mo><mfrac><mrow><msub><mi>V</mi><mi>s</mi></msub><msub><mi>V</mi><mi>r</mi></msub><msup><mi>e</mi><mrow><mo>−</mo><mi>j</mi><mi>δ</mi></mrow></msup><mo>−</mo><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup></mrow><mrow><mi>R</mi><mo>−</mo><mi>j</mi><mi>X</mi></mrow></mfrac></mrow><annotation encoding="application/x-tex">P+jQ = \dot{V}_r\dot{I}^*
= V_re^{-j\delta}\left(\frac{V_s - V_re^{-j\delta}}{R+jX}\right)^*
= \frac{V_sV_re^{-j\delta} - V_r^2}{R-jX}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0572em;">j</span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0702em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.2222em;">V</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1389em;"><span class="mord">˙</span></span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">I</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.0278em;"><span class="mord">˙</span></span></span></span></span></span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7387em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∗</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.5547em;vertical-align:-0.95em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">e</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8991em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span><span class="mord mathnormal mtight" style="margin-right:0.0379em;">δ</span></span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size3">(</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.5261em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0572em;">j</span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">e</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8491em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span><span class="mord mathnormal mtight" style="margin-right:0.0379em;">δ</span></span></span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size3">)</span></span></span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:1.6047em;"><span style="top:-3.979em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∗</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.4065em;vertical-align:-0.8804em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.5261em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0572em;">j</span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">e</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8491em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span><span class="mord mathnormal mtight" style="margin-right:0.0379em;">δ</span></span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p>実部・虚部に分けると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>R</mi><mi>P</mi><mo>+</mo><mi>X</mi><mi>Q</mi><mo>+</mo><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup><mo>=</mo><msub><mi>V</mi><mi>s</mi></msub><msub><mi>V</mi><mi>r</mi></msub><mi>cos</mi><mo>⁡</mo><mi>δ</mi><mo separator="true">,</mo><mspace width="2em"/><mi>R</mi><mi>Q</mi><mo>−</mo><mi>X</mi><mi>P</mi><mo>=</mo><mo>−</mo><msub><mi>V</mi><mi>s</mi></msub><msub><mi>V</mi><mi>r</mi></msub><mi>sin</mi><mo>⁡</mo><mi>δ</mi></mrow><annotation encoding="application/x-tex">RP + XQ + V_r^2 = V_sV_r\cos\delta, \qquad RQ - XP = -V_sV_r\sin\delta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.1111em;vertical-align:-0.247em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">cos</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8444em;vertical-align:-0.15em;"></span><span class="mord">−</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">sin</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span></span></span></span></span></p>
<p><strong>両式を 2 乗して加える</strong>と <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mrow><mi>cos</mi><mo>⁡</mo></mrow><mn>2</mn></msup><mo>+</mo><msup><mrow><mi>sin</mi><mo>⁡</mo></mrow><mn>2</mn></msup><mo>=</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">\cos^2+\sin^2=1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9552em;vertical-align:-0.0833em;"></span><span class="mop"><span class="mop">cos</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">+</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop"><span class="mop">sin</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8719em;"><span style="top:-3.1208em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span></span></span></span> により <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>δ</mi></mrow><annotation encoding="application/x-tex">\delta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span></span></span></span> が消える。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mo stretchy="false">(</mo><mi>R</mi><mi>P</mi><mo>+</mo><mi>X</mi><mi>Q</mi><mo>+</mo><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup><msup><mo stretchy="false">)</mo><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>R</mi><mi>Q</mi><mo>−</mo><mi>X</mi><mi>P</mi><msup><mo stretchy="false">)</mo><mn>2</mn></msup><mo>=</mo><msubsup><mi>V</mi><mi>s</mi><mn>2</mn></msubsup><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{(RP+XQ+V_r^2)^2 + (RQ-XP)^2 = V_s^2V_r^2}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.7941em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.2041em;"><span style="top:-3.7941em;"><span class="pstrut" style="height:3.7941em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span></span><span style="top:-3.2041em;"><span class="pstrut" style="height:3.7941em;"></span><span class="stretchy fbox" style="height:1.7941em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>この式は<strong>相差角 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>δ</mi></mrow><annotation encoding="application/x-tex">\delta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span></span></span></span> を含まない</strong>、つまり受電端電圧の大きさは <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>δ</mi></mrow><annotation encoding="application/x-tex">\delta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span></span></span></span> によらず
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mo separator="true">,</mo><mi>Q</mi></mrow><annotation encoding="application/x-tex">P, Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">Q</span></span></span></span> だけで決まることを意味する。これを <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mo separator="true">,</mo><mi>Q</mi></mrow><annotation encoding="application/x-tex">P, Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">Q</span></span></span></span> で偏微分すると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mfrac><mrow><mi mathvariant="normal">∂</mi><msub><mi>V</mi><mi>r</mi></msub></mrow><mrow><mi mathvariant="normal">∂</mi><mi>P</mi></mrow></mfrac><mo>=</mo><mo>−</mo><mfrac><mrow><mo stretchy="false">(</mo><msup><mi>R</mi><mn>2</mn></msup><mo>+</mo><msup><mi>X</mi><mn>2</mn></msup><mo stretchy="false">)</mo><mi>P</mi><mo>+</mo><mi>R</mi><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup></mrow><mrow><msub><mi>V</mi><mi>r</mi></msub><mo stretchy="false">(</mo><mn>2</mn><mi>X</mi><mi>Q</mi><mo>+</mo><mn>2</mn><mi>R</mi><mi>P</mi><mo>+</mo><mn>2</mn><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup><mo>−</mo><msubsup><mi>V</mi><mi>s</mi><mn>2</mn></msubsup><mo stretchy="false">)</mo></mrow></mfrac><mo separator="true">,</mo><mspace width="2em"/><mfrac><mrow><mi mathvariant="normal">∂</mi><msub><mi>V</mi><mi>r</mi></msub></mrow><mrow><mi mathvariant="normal">∂</mi><mi>Q</mi></mrow></mfrac><mo>=</mo><mo>−</mo><mfrac><mrow><mo stretchy="false">(</mo><msup><mi>R</mi><mn>2</mn></msup><mo>+</mo><msup><mi>X</mi><mn>2</mn></msup><mo stretchy="false">)</mo><mi>Q</mi><mo>+</mo><mi>X</mi><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup></mrow><mrow><msub><mi>V</mi><mi>r</mi></msub><mo stretchy="false">(</mo><mn>2</mn><mi>X</mi><mi>Q</mi><mo>+</mo><mn>2</mn><mi>R</mi><mi>P</mi><mo>+</mo><mn>2</mn><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup><mo>−</mo><msubsup><mi>V</mi><mi>s</mi><mn>2</mn></msubsup><mo stretchy="false">)</mo></mrow></mfrac></mrow><annotation encoding="application/x-tex">\frac{\partial V_r}{\partial P} = -\frac{(R^2+X^2)P + RV_r^2}{V_r(2XQ+2RP+2V_r^2-V_s^2)}, \qquad
\frac{\partial V_r}{\partial Q} = -\frac{(R^2+X^2)Q + XV_r^2}{V_r(2XQ+2RP+2V_r^2-V_s^2)}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.0574em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord" style="margin-right:0.0556em;">∂</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord" style="margin-right:0.0556em;">∂</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.4271em;vertical-align:-0.936em;"></span><span class="mord">−</span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.4911em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">2</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mclose">)</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.936em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord" style="margin-right:0.0556em;">∂</span><span class="mord mathnormal">Q</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord" style="margin-right:0.0556em;">∂</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.4271em;vertical-align:-0.936em;"></span><span class="mord">−</span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.4911em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">2</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mclose">)</span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.936em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>V</mi><mi>s</mi></msub><mo>≈</mo><msub><mi>V</mi><mi>r</mi></msub><mo>≈</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">V_s \approx V_r \approx 1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span></span></span></span> p.u. のとき<strong>両方とも負</strong>である。すなわち
<strong>有効電力・無効電力のどちらを増やしても受電端電圧は下がる</strong>。</p>
<p><strong>どちらがより効くか</strong>を見るため比を取る。<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mi>Z</mi><mn>2</mn></msup><mo>=</mo><msup><mi>R</mi><mn>2</mn></msup><mo>+</mo><msup><mi>X</mi><mn>2</mn></msup></mrow><annotation encoding="application/x-tex">Z^2 = R^2+X^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">Z</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8974em;vertical-align:-0.0833em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span> とおくと</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>ρ</mi><mo>≡</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>V</mi><mrow><mi>r</mi><mo separator="true">,</mo><mi>P</mi></mrow></msub></mrow><mrow><mi mathvariant="normal">Δ</mi><msub><mi>V</mi><mrow><mi>r</mi><mo separator="true">,</mo><mi>Q</mi></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><msup><mi>R</mi><mn>2</mn></msup><mo>+</mo><msup><mi>X</mi><mn>2</mn></msup><mo stretchy="false">)</mo><mi>P</mi><mo>+</mo><mi>R</mi><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup></mrow><mrow><mo stretchy="false">(</mo><msup><mi>R</mi><mn>2</mn></msup><mo>+</mo><msup><mi>X</mi><mn>2</mn></msup><mo stretchy="false">)</mo><mi>Q</mi><mo>+</mo><mi>X</mi><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Z</mi><mi>P</mi><mo>+</mo><mi>R</mi><mi>C</mi></mrow><mrow><mi>Z</mi><mi>Q</mi><mo>+</mo><mi>X</mi><mi>C</mi></mrow></mfrac></mrow><annotation encoding="application/x-tex">\rho \equiv \frac{\Delta V_{r,P}}{\Delta V_{r,Q}}
= \frac{(R^2+X^2)P+RV_r^2}{(R^2+X^2)Q+XV_r^2}
= \frac{ZP + RC}{ZQ + XC}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6582em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">ρ</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≡</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.3324em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">Q</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight" style="margin-right:0.1389em;">P</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.4271em;vertical-align:-0.936em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.4911em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mclose">)</span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mclose">)</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.936em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2408em;vertical-align:-0.8804em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">Z</span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">Z</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p>ここで</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>C</mi><mo>=</mo><mfrac><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup><mi>Z</mi></mfrac><mspace width="2em"/><mo stretchy="false">(</mo><mtext>その地点の短絡容量</mtext><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">C = \frac{V_r^2}{Z} \qquad (\text{その地点の短絡容量})</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1771em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.4911em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">Z</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:2em;"></span><span class="mopen">(</span><span class="mord text"><span class="mord cjk_fallback">その地点の短絡容量</span></span><span class="mclose">)</span></span></span></span></span></p>
<p>短絡容量とは、その地点で短絡故障が起きたときに無限大母線から供給される皮相電力で、
遮断器の容量を決める重要な数値である。<strong>通常 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mo>≫</mo><mi>P</mi><mo separator="true">,</mo><mi>Q</mi></mrow><annotation encoding="application/x-tex">C \gg P, Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7224em;vertical-align:-0.0391em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≫</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">Q</span></span></span></span></strong> である。</p>
<p><strong>高圧以上の系統</strong>では <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>X</mi><mo>≫</mo><mi>R</mi></mrow><annotation encoding="application/x-tex">X \gg R</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7224em;vertical-align:-0.0391em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≫</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span>、したがって <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Z</mi><mo>≈</mo><mi>X</mi></mrow><annotation encoding="application/x-tex">Z \approx X</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">Z</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span></span></span></span> となり</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>ρ</mi><mo>≈</mo><mfrac><mrow><mi>Z</mi><mi>P</mi><mo>+</mo><mi>R</mi><mi>C</mi></mrow><mrow><mi>X</mi><mi>C</mi></mrow></mfrac><mo>=</mo><mfrac><mi>P</mi><mi>C</mi></mfrac><mo>+</mo><mfrac><mi>R</mi><mi>Z</mi></mfrac><mo>≪</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">\rho \approx \frac{ZP+RC}{XC} = \frac{P}{C} + \frac{R}{Z} \ll 1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6776em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">ρ</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0463em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">Z</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0463em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.0463em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">Z</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≪</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi>ρ</mi><mo>≪</mo><mn>1</mn><mspace width="1em"/><mo>⟹</mo><mspace width="1em"/><mtext>電圧に対する感度は無効電力のほうが圧倒的に大きい</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\rho \ll 1 \quad\Longrightarrow\quad \text{電圧に対する感度は無効電力のほうが圧倒的に大きい}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.5578em;vertical-align:-0.5344em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.5578em;"><span class="pstrut" style="height:3.5578em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord mathnormal">ρ</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≪</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">⟹</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord text"><span class="mord cjk_fallback">電圧に対する感度は無効電力のほうが圧倒的に大きい</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.5578em;"></span><span class="stretchy fbox" style="height:1.5578em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.5344em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>これが「電圧制御は無効電力で行う」ことの定量的根拠</strong>である。
負荷点の電圧を上げたければ、その点で<strong>無効電力を供給する</strong>（または無効電力負荷を減らす）のが最も効く。</p>
<blockquote>
<p><strong>極めて重要な例外 — 配電系統</strong>
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>6</mn><mo>∼</mo><mn>7</mn></mrow><annotation encoding="application/x-tex">6\sim7</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">6</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">7</span></span></span></span> kV の配電系統では <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>X</mi></mrow><annotation encoding="application/x-tex">X</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span></span></span></span> と <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>R</mi></mrow><annotation encoding="application/x-tex">R</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span> が<strong>同じオーダー</strong>になる。
すると <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>R</mi><mi mathvariant="normal">/</mi><mi>Z</mi></mrow><annotation encoding="application/x-tex">R/Z</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord">/</span><span class="mord mathnormal" style="margin-right:0.0715em;">Z</span></span></span></span> が小さくならず、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ρ</mi></mrow><annotation encoding="application/x-tex">\rho</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">ρ</span></span></span></span> は 1 に近づく。つまり
<strong>配電系統では有効電力も電圧に大きく効く</strong>。</p>
<p>6.3.4 節の演習 4 で「太陽光（力率 1、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">Q=0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>）を入れただけで電圧が上昇する」現象を観察するが、
その理論的な理由がこれである。<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> を一切注入していなくても、
<strong>有効電力の逆潮流だけで電圧が上がる</strong>。
配電系統に接続される太陽光の連系可能量が電圧で決まるのは、この性質による。</p>
</blockquote>
<!-- fig:ch06_profile.png -->
<p><img src="../%E5%9B%B3/ch06_profile.png" alt="図 6.4">
<em>図 6.4　沖縄本島 5 母線モデルの電圧プロファイル。電源から遠い中部・北部ほど電圧が下がり、基準ケースで最低 0.919 p.u.。軽負荷時に太陽光 400 MW を末端に入れると、逆に電圧が上がる。</em></p>
<!-- /fig -->

<!-- fig:ch06_approx.png -->
<p><img src="../%E5%9B%B3/ch06_approx.png" alt="図 6.5">
<em>図 6.5　近似式 ΔV ≈ (RP + XQ)/V と厳密解の比較（R = 0.10、X = 0.30 p.u.）。逆潮流（P &lt; 0）では ΔV が負、すなわち電圧が上がる。力率 0.95 で Q を吸収すると打ち消される。</em></p>
<!-- /fig -->

<!-- fig:ch06_sensitivity.png -->
<p><img src="../%E5%9B%B3/ch06_sensitivity.png" alt="図 6.6">
<em>図 6.6　電圧感度 ΔV/ΔQ（左）と短絡容量との関係（右）。同じ 20 Mvar を注入しても、短絡容量 1,408 MVA の北部は 2,617 MVA の那覇の 4 倍動く。感度はおよそ 1/S_sc。</em></p>
<!-- /fig -->

<h3 id="s11">6.2.5 無効電力の供給源と調相設備</h3>
<p><strong>なぜ無効電力は「場所」が問題になるのか</strong>: 電流 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mover accent="true"><mi>I</mi><mo>˙</mo></mover></mrow><annotation encoding="application/x-tex">\dot{I}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9202em;"></span><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">I</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.0278em;"><span class="mord">˙</span></span></span></span></span></span></span></span></span></span> が
インダクタンス <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>X</mi></mrow><annotation encoding="application/x-tex">X</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span></span></span></span> を流れると <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">∣</mi><mover accent="true"><mi>I</mi><mo>˙</mo></mover><msup><mi mathvariant="normal">∣</mi><mn>2</mn></msup><mi>X</mi></mrow><annotation encoding="application/x-tex">|\dot{I}|^2X</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1702em;vertical-align:-0.25em;"></span><span class="mord">∣</span><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">I</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.0278em;"><span class="mord">˙</span></span></span></span></span></span></span><span class="mord"><span class="mord">∣</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span></span></span></span> の<strong>無効電力損失</strong>が生じる。
高電圧系統では <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>X</mi><mo>≫</mo><mi>R</mi></mrow><annotation encoding="application/x-tex">X \gg R</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7224em;vertical-align:-0.0391em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≫</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span> なので、これは有効電力損失 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">∣</mi><mover accent="true"><mi>I</mi><mo>˙</mo></mover><msup><mi mathvariant="normal">∣</mi><mn>2</mn></msup><mi>R</mi></mrow><annotation encoding="application/x-tex">|\dot{I}|^2R</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1702em;vertical-align:-0.25em;"></span><span class="mord">∣</span><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0785em;">I</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.0278em;"><span class="mord">˙</span></span></span></span></span></span></span><span class="mord"><span class="mord">∣</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span> より<strong>はるかに大きい</strong>。</p>
<p>したがって送電端・受電端の一方から無効電力を送っても、
その多くが途中で消費されて相手端に届かない。
<strong>無効電力は遠くまで運べない</strong>のである。ゆえに</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mtext>無効電力の供給は「量」だけでなく「場所」の選定が重要</mtext></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\text{無効電力の供給は「量」だけでなく「場所」の選定が重要}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord text"><span class="mord cjk_fallback">無効電力の供給は「量」だけでなく「場所」の選定が重要</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>これが電圧・無効電力の管理が<strong>局所的な対応</strong>を求められる理由である
（第1回で述べた「電圧は局所量、周波数は系統共通量」の正体）。</p>
<p><strong>供給源の 5 分類</strong>（教科書 6.3 節）:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="center">#</th>
<th align="left">供給源</th>
<th align="left">制御性</th>
<th align="left">特徴</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td align="left"><strong>発電機</strong></td>
<td align="left">連続・高速</td>
<td align="left">AVR で励磁電流を調整。<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> 限界あり（第5回）</td>
</tr>
<tr>
<td align="center">2</td>
<td align="left"><strong>電力用コンデンサ (SC) / 分路リアクトル (ShR)</strong></td>
<td align="left">段階的（入切）</td>
<td align="left">安価・低損失。最も広く使われる</td>
</tr>
<tr>
<td align="center">3</td>
<td align="left"><strong>同期調相機</strong></td>
<td align="left">連続・高速</td>
<td align="left">無負荷の同期電動機。高価・要メンテだが慣性も供給（第7回）</td>
</tr>
<tr>
<td align="center">4</td>
<td align="left"><strong>静止型無効電力補償装置 (SVC)</strong></td>
<td align="left">連続・超高速</td>
<td align="left">半導体スイッチで等価インピーダンスを可変</td>
</tr>
<tr>
<td align="center">5</td>
<td align="left">送電線の対地静電容量</td>
<td align="left"><strong>制御不可</strong></td>
<td align="left">常に存在。軽負荷時はフェランチ効果の原因（第3回）</td>
</tr>
</tbody></table></div>
<p><strong>(2)〜(4) を総称して調相設備</strong>と呼ぶ。</p>
<p><strong>発電機の無効電力供給</strong>（背後電圧一定モデル）:
端子電圧 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>V</mi><mi>t</mi></msub></mrow><annotation encoding="application/x-tex">V_t</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>、背後電圧 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mi>g</mi></msub></mrow><annotation encoding="application/x-tex">E_g</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">E</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span>、同期リアクタンス <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>X</mi><mi>g</mi></msub></mrow><annotation encoding="application/x-tex">X_g</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> とすると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>P</mi><mo>=</mo><mfrac><mrow><msub><mi>V</mi><mi>t</mi></msub><msub><mi>E</mi><mi>g</mi></msub></mrow><msub><mi>X</mi><mi>g</mi></msub></mfrac><mi>sin</mi><mo>⁡</mo><mi>δ</mi><mo separator="true">,</mo><mspace width="2em"/><mi>Q</mi><mo>=</mo><mfrac><mrow><msub><mi>V</mi><mi>t</mi></msub><msub><mi>E</mi><mi>g</mi></msub></mrow><msub><mi>X</mi><mi>g</mi></msub></mfrac><mi>cos</mi><mo>⁡</mo><mi>δ</mi><mo>−</mo><mfrac><msubsup><mi>V</mi><mi>t</mi><mn>2</mn></msubsup><msub><mi>X</mi><mi>g</mi></msub></mfrac></mrow><annotation encoding="application/x-tex">P = \frac{V_tE_g}{X_g}\sin\delta, \qquad Q = \frac{V_tE_g}{X_g}\cos\delta - \frac{V_t^2}{X_g}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.3324em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">E</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">sin</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.3324em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">E</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">cos</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.4632em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.4911em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p>有効電力 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mn>0</mn></msub></mrow><annotation encoding="application/x-tex">P_0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を一定に保つ条件 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>sin</mi><mo>⁡</mo><msub><mi>δ</mi><mn>0</mn></msub><mo>=</mo><msub><mi>X</mi><mi>g</mi></msub><msub><mi>P</mi><mn>0</mn></msub><mi mathvariant="normal">/</mi><mo stretchy="false">(</mo><msub><mi>V</mi><mi>t</mi></msub><msub><mi>E</mi><mi>g</mi></msub><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">\sin\delta_0 = X_gP_0/(V_tE_g)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8444em;vertical-align:-0.15em;"></span><span class="mop">sin</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0379em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">E</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span></span> を代入すると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>Q</mi><mo>=</mo><mfrac><msqrt><mrow><msubsup><mi>V</mi><mi>t</mi><mn>2</mn></msubsup><msubsup><mi>E</mi><mi>g</mi><mn>2</mn></msubsup><mo>−</mo><msubsup><mi>X</mi><mi>g</mi><mn>2</mn></msubsup><msubsup><mi>P</mi><mn>0</mn><mn>2</mn></msubsup></mrow></msqrt><msub><mi>X</mi><mi>g</mi></msub></mfrac><mo>−</mo><mfrac><msubsup><mi>V</mi><mi>t</mi><mn>2</mn></msubsup><msub><mi>X</mi><mi>g</mi></msub></mfrac></mrow><annotation encoding="application/x-tex">Q = \frac{\sqrt{V_t^2E_g^2 - X_g^2P_0^2}}{X_g} - \frac{V_t^2}{X_g}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:3.2021em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:2.23em;"><span style="top:-2.5054em;"><span class="pstrut" style="height:3.1914em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.4214em;"><span class="pstrut" style="height:3.1914em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-4.23em;"><span class="pstrut" style="height:3.1914em;"></span><span class="mord"><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.1914em;"><span class="svg-align" style="top:-3.8em;"><span class="pstrut" style="height:3.8em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7959em;"><span style="top:-2.4542em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span><span style="top:-3.0448em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2458em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">E</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.453em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3831em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.453em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3831em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7959em;"><span style="top:-2.4337em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span><span style="top:-3.0448em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2663em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.1514em;"><span class="pstrut" style="height:3.8em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.88em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="1.88em" viewBox="0 0 400000 1944" preserveAspectRatio="xMinYMin slice"><path d="M983 90
l0 -0
c4,-6.7,10,-10,18,-10 H400000v40
H1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7
s-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744
c-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30
c26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722
c56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5
c53.7,-170.3,84.5,-266.8,92.5,-289.5z
M1001 80h400000v40h-400000z"/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.6486em;"><span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.4632em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.4911em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p><strong>背後電圧 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mi>g</mi></msub></mrow><annotation encoding="application/x-tex">E_g</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">E</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span>（∝ 励磁電流）を大きくすれば供給できる無効電力が増える。</strong>
逆に <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>E</mi><mi>g</mi></msub></mrow><annotation encoding="application/x-tex">E_g</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">E</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> を下げれば <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> は減り、場合によっては<strong>負（無効電力を消費）</strong>になる。
AVR はこの励磁電流を操作して端子電圧を制御している。</p>
<blockquote>
<p><strong>コンデンサの落とし穴</strong>: アドミタンス <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mover accent="true"><mi>Y</mi><mo>˙</mo></mover></mrow><annotation encoding="application/x-tex">\dot{Y}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9202em;"></span><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.2222em;">Y</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1389em;"><span class="mord">˙</span></span></span></span></span></span></span></span></span></span> のコンデンサが供給する無効電力は
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">∣</mi><mover accent="true"><mi>Y</mi><mo>˙</mo></mover><mi mathvariant="normal">∣</mi><mi mathvariant="normal">∣</mi><mover accent="true"><mi>V</mi><mo>˙</mo></mover><msup><mi mathvariant="normal">∣</mi><mn>2</mn></msup></mrow><annotation encoding="application/x-tex">|\dot{Y}||\dot{V}|^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1702em;vertical-align:-0.25em;"></span><span class="mord">∣</span><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.2222em;">Y</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1389em;"><span class="mord">˙</span></span></span></span></span></span></span><span class="mord">∣∣</span><span class="mord accent"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.9202em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.2222em;">V</span></span><span style="top:-3.2523em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1389em;"><span class="mord">˙</span></span></span></span></span></span></span><span class="mord"><span class="mord">∣</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span> である。<strong>電圧の 2 乗に比例する</strong>ため、
<strong>電圧が下がっているときほど供給量が減る</strong>。
最も無効電力が欲しい重負荷・低電圧時に効きが悪くなるという弱点がある。
SVC や同期調相機はこの点で優れる。</p>
</blockquote>
<!-- fig:ch06_devices.png -->
<p><img src="../%E5%9B%B3/ch06_devices.png" alt="図 6.7">
<em>図 6.7　無効電力の供給源。段階的か連続か、応答が秒かミリ秒かで使い分ける。無効電力は遠くへ運べないため、電圧が下がる場所の近くに置く。</em></p>
<!-- /fig -->

<h3 id="s12">6.2.6 電圧無効電力制御（VQC）と変圧器タップ制御</h3>
<p>実際の系統で電圧を制御する手段は 2 つある。</p>
<p><strong>(1) 無効電力の調整</strong> — 調相設備の入切（6.2.5 節）</p>
<p><strong>(2) 変圧器のタップ制御</strong> — 巻数比そのものを変える。
±2.5% または ±1.5% きざみで数個〜十数個のタップが設けられている。
無効電力を操作するのではなく<strong>電圧を直接変える</strong>。</p>
<p>このうち、<strong>負荷電流を流したまま（無停電で）タップを切り換えられる</strong>変圧器を
<strong>負荷時タップ切換装置（LTC: on-Load Tap Changer）</strong>付き変圧器と呼び、
基幹系統から配電系統まで広く使われている。</p>
<p>これらを統合した制御が<strong>電圧無効電力制御（VQC: Voltage reactive power Control）</strong>である。
無効電力を <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> で表すのが一般的なため VQC と呼ばれる。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">方式</th>
<th align="left">内容</th>
<th align="left">適する系統</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>中央制御方式</strong>（総合制御方式）</td>
<td align="left">中央給電指令所に全情報を集約し、送電損失最小などの目的関数を最適化して各変電所へ指令</td>
<td align="left">規模が比較的小さい系統</td>
</tr>
<tr>
<td align="left"><strong>ローカル制御方式</strong>（個別制御方式）</td>
<td align="left">各変電所で一次電圧・二次電圧・変圧器通過無効電力などを見て個別に判断</td>
<td align="left">大規模系統</td>
</tr>
</tbody></table></div>
<p><strong>ローカル制御方式の動作例</strong>（教科書 図6.5）:
一次側（高圧）電圧の偏差 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>V</mi><mn>1</mn></msub></mrow><annotation encoding="application/x-tex">\Delta V_1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> と二次側（低圧）電圧の偏差 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>V</mi><mn>2</mn></msub></mrow><annotation encoding="application/x-tex">\Delta V_2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> の
組み合わせで、次のように制御する。</p>
<pre><code>              ΔV₂ ↑
                  │
   タップ上げ      │      SC 切 / ShR 入
                  │      （電圧が高すぎる）
    ──────────┼──────────→ ΔV₁
         ┌────┐   │
         │不感帯│   │
         └────┘   │
   SC 入 / ShR 切   │      タップ下げ
   （電圧が低すぎる）│
</code></pre>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">象限</th>
<th align="left">状態</th>
<th align="left">制御動作</th>
</tr>
</thead>
<tbody><tr>
<td align="left">第1象限（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>V</mi><mn>1</mn></msub><mo>&gt;</mo><mn>0</mn><mo separator="true">,</mo><mi mathvariant="normal">Δ</mi><msub><mi>V</mi><mn>2</mn></msub><mo>&gt;</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\Delta V_1&gt;0,\Delta V_2&gt;0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">0</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>）</td>
<td align="left">無効電力が過剰</td>
<td align="left"><strong>SC を切る</strong>、または <strong>ShR を入れる</strong></td>
</tr>
<tr>
<td align="left">第3象限（両方負）</td>
<td align="left">無効電力が不足</td>
<td align="left"><strong>SC を入れる</strong>、または <strong>ShR を切る</strong></td>
</tr>
<tr>
<td align="left">第2象限（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>V</mi><mn>1</mn></msub><mo>&lt;</mo><mn>0</mn><mo separator="true">,</mo><mi mathvariant="normal">Δ</mi><msub><mi>V</mi><mn>2</mn></msub><mo>&gt;</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\Delta V_1&lt;0,\Delta V_2&gt;0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">0</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>）</td>
<td align="left">変圧比が不適</td>
<td align="left"><strong>タップを上げる</strong></td>
</tr>
<tr>
<td align="left">第4象限（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>V</mi><mn>1</mn></msub><mo>&gt;</mo><mn>0</mn><mo separator="true">,</mo><mi mathvariant="normal">Δ</mi><msub><mi>V</mi><mn>2</mn></msub><mo>&lt;</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\Delta V_1&gt;0,\Delta V_2&lt;0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">0</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>）</td>
<td align="left">変圧比が不適</td>
<td align="left"><strong>タップを下げる</strong></td>
</tr>
</tbody></table></div>
<p><strong>不感帯（デッドバンド）の役割</strong>: 基準電圧からの逸脱が小さいうちは何もしない。
これがないと、わずかな変動のたびに調相設備の入切や
タップ切換が頻発し、<strong>機器の寿命を著しく縮める</strong>。
制御系設計では不感帯の幅と動作遅延の設定が実務上の勘所になる。</p>
<hr>
<h2 id="s13">6.3 シミュレーション</h2>
<h3 id="s14">6.3.1 演習 1: 自作ニュートン法との照合（最重要）</h3>
<p><strong>目的</strong>: 第5回で書いた自作コードが正しいことを、pandapower で検証する。</p>
<pre><code class="language-python">&quot;&quot;&quot;第6回 演習1: 3母線系統 — 自作 NR と pandapower の照合&quot;&quot;&quot;
import numpy as np
import pandapower as pp

S_BASE = 100.0        # MVA
V_BASE = 132.0        # kV
Z_BASE = V_BASE**2 / S_BASE

# ============ (A) pandapower で構築 ============
net = pp.create_empty_network(f_hz=60.0, sn_mva=S_BASE)
buses = [pp.create_bus(net, vn_kv=V_BASE, name=f&quot;Bus {i+1}&quot;) for i in range(3)]

pp.create_ext_grid(net, bus=buses[0], vm_pu=1.05)                  # 母線1: slack
pp.create_gen(net, bus=buses[1], p_mw=50.0, vm_pu=1.02)            # 母線2: PV
pp.create_load(net, bus=buses[2], p_mw=100.0, q_mvar=40.0)         # 母線3: PQ

# 線路（p.u. → 実単位に換算して与える）
line_pu = [(0, 1, 0.02, 0.06, 0.030),
           (0, 2, 0.08, 0.24, 0.025),
           (1, 2, 0.06, 0.18, 0.020)]
for f, t, r_pu, x_pu, b_half_pu in line_pu:
    L = 1.0                                     # 亘長 1 km に押し込む
    r_ohm = r_pu * Z_BASE / L
    x_ohm = x_pu * Z_BASE / L
    # B/2 [p.u.] -&gt; C [nF/km]:  B = omega*C  =&gt;  C = B/(2*pi*f*Zbase_inv)
    b_siemens = 2 * b_half_pu / Z_BASE          # 線路全体の B
    c_nf = b_siemens / (2*np.pi*60.0) * 1e9 / L
    pp.create_line_from_parameters(
        net, from_bus=buses[f], to_bus=buses[t], length_km=L,
        r_ohm_per_km=r_ohm, x_ohm_per_km=x_ohm, c_nf_per_km=c_nf,
        max_i_ka=2.0, name=f&quot;L{f+1}-{t+1}&quot;)

pp.runpp(net, algorithm=&quot;nr&quot;, tolerance_mva=1e-10)

print(&quot;=== pandapower の結果 ===&quot;)
print(f&quot;{&#39;母線&#39;:&gt;4} {&#39;|V|[p.u.]&#39;:&gt;11} {&#39;θ[deg]&#39;:&gt;10}&quot;)
for i in range(3):
    print(f&quot;{i+1:4d} {net.res_bus.vm_pu[i]:11.6f} {net.res_bus.va_degree[i]:10.4f}&quot;)

# ============ (B) 自作ニュートン法 ============
n = 3
Y = np.zeros((n, n), dtype=complex)
for f, t, r, x, b in line_pu:
    y = 1/complex(r, x)
    Y[f, t] -= y; Y[t, f] -= y
    Y[f, f] += y + 1j*b; Y[t, t] += y + 1j*b

bus_type = np.array([0, 1, 2])
# 注意: 注入を正とする規約に変換（負荷は負）
P_sch = np.array([0.0, 50.0/S_BASE, -100.0/S_BASE])
Q_sch = np.array([0.0, 0.0,         -40.0/S_BASE])
V_mag = np.array([1.05, 1.02, 1.00])

# 第5回 デモ2 の newton_raphson() をここで呼ぶ
V_own, th_own, iters, _ = newton_raphson(Y, bus_type, P_sch, Q_sch, V_mag,
                                         verbose=False)

print(&quot;\n=== 自作ニュートン法の結果 ===&quot;)
print(f&quot;{&#39;母線&#39;:&gt;4} {&#39;|V|[p.u.]&#39;:&gt;11} {&#39;θ[deg]&#39;:&gt;10}&quot;)
for i in range(3):
    print(f&quot;{i+1:4d} {V_own[i]:11.6f} {np.rad2deg(th_own[i]):10.4f}&quot;)

print(&quot;\n=== 差分 ===&quot;)
dv = np.abs(net.res_bus.vm_pu.values - V_own).max()
dt = np.abs(net.res_bus.va_degree.values - np.rad2deg(th_own)).max()
print(f&quot;|V| の最大差: {dv:.2e} p.u.&quot;)
print(f&quot;θ  の最大差: {dt:.2e} deg&quot;)
print(&quot;→ 1e-5 以下なら実装は正しい&quot; if dv &lt; 1e-5 else &quot;→ 要デバッグ&quot;)
</code></pre>
<blockquote>
<p><strong>課題 6-A</strong>: 差分が大きい場合、原因として何が考えられるか。
符号規約、基準容量、充電容量の与え方の 3 点を確認せよ。</p>
</blockquote>
<h3 id="s15">6.3.2 演習 2: IEEE 14 母線系統</h3>
<pre><code class="language-python">&quot;&quot;&quot;第6回 演習2: IEEE 14母線標準テストケース&quot;&quot;&quot;
import pandapower as pp
import pandapower.networks as pn
import pandas as pd

net = pn.case14()
print(f&quot;母線数   : {len(net.bus)}&quot;)
print(f&quot;線路数   : {len(net.line)}&quot;)
print(f&quot;変圧器数 : {len(net.trafo)}&quot;)
print(f&quot;発電機数 : {len(net.gen)}  (PV母線)&quot;)
print(f&quot;負荷数   : {len(net.load)}&quot;)

pp.runpp(net)

print(&quot;\n=== 母線電圧 ===&quot;)
res = net.res_bus.copy()
res[&quot;逸脱&quot;] = res.vm_pu.apply(
    lambda v: &quot;★高い&quot; if v &gt; 1.05 else (&quot;★低い&quot; if v &lt; 0.95 else &quot;&quot;))
print(res[[&quot;vm_pu&quot;, &quot;va_degree&quot;, &quot;p_mw&quot;, &quot;q_mvar&quot;, &quot;逸脱&quot;]].round(4))

print(&quot;\n=== 線路負荷率 ===&quot;)
line_res = net.res_line.copy()
line_res[&quot;from&quot;] = net.line.from_bus.values
line_res[&quot;to&quot;]   = net.line.to_bus.values
line_res = line_res.sort_values(&quot;loading_percent&quot;, ascending=False)
print(line_res[[&quot;from&quot;, &quot;to&quot;, &quot;p_from_mw&quot;, &quot;q_from_mvar&quot;,
                &quot;pl_mw&quot;, &quot;loading_percent&quot;]].head(8).round(3))

print(&quot;\n=== 系統全体の収支 ===&quot;)
p_gen  = net.res_ext_grid.p_mw.sum() + net.res_gen.p_mw.sum()
p_load = net.res_load.p_mw.sum()
p_loss = net.res_line.pl_mw.sum() + net.res_trafo.pl_mw.sum()
print(f&quot;総発電   : {p_gen:8.3f} MW&quot;)
print(f&quot;総負荷   : {p_load:8.3f} MW&quot;)
print(f&quot;総損失   : {p_loss:8.3f} MW  ({p_loss/p_load*100:.2f} %)&quot;)
print(f&quot;収支誤差 : {p_gen - p_load - p_loss:8.2e} MW  (0 になるはず)&quot;)
</code></pre>
<blockquote>
<p><strong>課題 6-B</strong>: 最も負荷率の高い線路はどれか。
その線路が停止した場合（N-1）に何が起きるか予想せよ（第15回で実際に計算する）。</p>
</blockquote>
<!-- fig:ch06_ieee14.png -->
<p><img src="../%E5%9B%B3/ch06_ieee14.png" alt="図 6.10">
<em>図 6.10　IEEE 14 母線標準ケースの線路潮流と母線電圧。最大潮流 156.9 MW、総損失 13.4 MW。電圧は 1.010〜1.090 p.u. で、日本の基準 1.05 を 9 母線が超えている。標準データがそのまま運用可能とは限らない。</em></p>
<!-- /fig -->

<h3 id="s16">6.3.3 演習 3: 負荷増加と電圧崩壊（PV カーブ）</h3>
<pre><code class="language-python">&quot;&quot;&quot;第6回 演習3: 負荷を増やして電圧崩壊点を探る&quot;&quot;&quot;
import numpy as np
import pandapower as pp
import pandapower.networks as pn
import matplotlib.pyplot as plt

plt.rcParams[&#39;font.family&#39;] = [&#39;Hiragino Sans&#39;, &#39;Yu Gothic&#39;, &#39;DejaVu Sans&#39;]

base = pn.case14()
p0 = base.load.p_mw.copy()
q0 = base.load.q_mvar.copy()

scales, v_min, v_bus14, converged_max = [], [], [], 0.0
for k in np.arange(1.0, 4.01, 0.02):
    net = pn.case14()
    net.load.p_mw   = p0 * k
    net.load.q_mvar = q0 * k
    try:
        pp.runpp(net, max_iteration=50)
        scales.append(k)
        v_min.append(net.res_bus.vm_pu.min())
        v_bus14.append(net.res_bus.vm_pu.iloc[13])
        converged_max = k
    except pp.LoadflowNotConverged:
        break

print(f&quot;収束した最大負荷倍率: {converged_max:.2f} 倍&quot;)
print(f&quot;そのときの最低電圧  : {v_min[-1]:.4f} p.u.&quot;)

fig, ax = plt.subplots(figsize=(8, 5))
ax.plot(scales, v_min, &quot;o-&quot;, ms=3, label=&quot;系統最低電圧&quot;)
ax.plot(scales, v_bus14, &quot;s-&quot;, ms=3, label=&quot;母線14の電圧&quot;)
ax.axhline(0.95, color=&quot;r&quot;, ls=&quot;--&quot;, alpha=0.7, label=&quot;運用下限 0.95 p.u.&quot;)
ax.axvline(converged_max, color=&quot;k&quot;, ls=&quot;:&quot;, alpha=0.7,
           label=f&quot;収束限界 {converged_max:.2f}倍&quot;)
ax.set_xlabel(&quot;負荷倍率&quot;); ax.set_ylabel(&quot;母線電圧 [p.u.]&quot;)
ax.set_title(&quot;PV カーブ（負荷増加に伴う電圧低下）&quot;)
ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig(&quot;../図/ch06_pv_curve.png&quot;, dpi=150)
</code></pre>
<p><strong>読み取ってほしいこと</strong>: 負荷を増やしていくと、あるところで
<strong>急激に電圧が落ち、やがて潮流計算が収束しなくなる</strong>。
この点が<strong>電圧安定限界（鼻先点、nose point）</strong>である。</p>
<p><strong>重要な注意</strong>: 「収束しない」ことには 2 つの意味がある。</p>
<ol>
<li><strong>解が存在しない</strong> — 物理的に電圧崩壊する（真の限界）</li>
<li><strong>解はあるがニュートン法が見つけられない</strong> — 初期値が悪い（数値的な問題）</li>
</ol>
<p>区別するには継続法（continuation power flow）を使う。
実務では前者と判断される点を運用限界とし、余裕を持たせて運用する。</p>
<!-- fig:ch06_pvcurve.png -->
<p><img src="../%E5%9B%B3/ch06_pvcurve.png" alt="図 6.8">
<em>図 6.8　PV カーブ。左は 2 母線の理論（P_max = V²/2X = 1.67 p.u.、鼻先の電圧は 0.707 p.u.）。右は沖縄 5 母線を pandapower で負荷増加させた実測で、2.40 倍を超えると解が存在せず収束しない。</em></p>
<!-- /fig -->

<h3 id="s17">6.3.4 演習 4: 太陽光導入の影響（沖縄系統を想定）</h3>
<pre><code class="language-python">&quot;&quot;&quot;第6回 演習4: 太陽光大量導入による電圧上昇&quot;&quot;&quot;
import numpy as np
import pandapower as pp
import pandapower.networks as pn
import matplotlib.pyplot as plt

plt.rcParams[&#39;font.family&#39;] = [&#39;Hiragino Sans&#39;, &#39;Yu Gothic&#39;, &#39;DejaVu Sans&#39;]

PV_BUSES = [9, 10, 11, 12, 13]        # 末端寄りの母線に太陽光を設置

ratios, v_max_list, v_min_list, loss_list = [], [], [], []
for ratio in np.arange(0.0, 1.51, 0.05):
    net = pn.case14()
    total_load = net.load.p_mw.sum()
    pv_each = total_load * ratio / len(PV_BUSES)
    for b in PV_BUSES:
        # 力率1固定（q_mvar=0）の太陽光インバータ = PQ母線
        pp.create_sgen(net, bus=b, p_mw=pv_each, q_mvar=0.0, name=f&quot;PV{b}&quot;)
    try:
        pp.runpp(net)
        ratios.append(ratio*100)
        v_max_list.append(net.res_bus.vm_pu.max())
        v_min_list.append(net.res_bus.vm_pu.min())
        loss_list.append(net.res_line.pl_mw.sum())
    except pp.LoadflowNotConverged:
        break

fig, axes = plt.subplots(1, 2, figsize=(12, 4.5))
axes[0].plot(ratios, v_max_list, &quot;o-&quot;, ms=3, label=&quot;系統最高電圧&quot;)
axes[0].plot(ratios, v_min_list, &quot;s-&quot;, ms=3, label=&quot;系統最低電圧&quot;)
axes[0].axhline(1.05, color=&quot;r&quot;, ls=&quot;--&quot;, alpha=0.7, label=&quot;運用上限 1.05&quot;)
axes[0].axhline(0.95, color=&quot;r&quot;, ls=&quot;--&quot;, alpha=0.7)
axes[0].set_xlabel(&quot;太陽光導入率 [% of 総需要]&quot;); axes[0].set_ylabel(&quot;電圧 [p.u.]&quot;)
axes[0].set_title(&quot;太陽光導入率と母線電圧&quot;); axes[0].legend(); axes[0].grid(alpha=0.3)

axes[1].plot(ratios, loss_list, &quot;o-&quot;, ms=3, color=&quot;#d62828&quot;)
axes[1].set_xlabel(&quot;太陽光導入率 [%]&quot;); axes[1].set_ylabel(&quot;送電損失 [MW]&quot;)
axes[1].set_title(&quot;太陽光導入率と送電損失&quot;); axes[1].grid(alpha=0.3)
plt.tight_layout()
plt.savefig(&quot;../図/ch06_pv_penetration.png&quot;, dpi=150)

for r, vx, ls in zip(ratios[::5], v_max_list[::5], loss_list[::5]):
    print(f&quot;導入率 {r:5.1f}% → 最高電圧 {vx:.4f} p.u., 損失 {ls:.3f} MW&quot;)
</code></pre>
<p><strong>観察してほしい 2 つの現象</strong>:</p>
<ol>
<li><strong>損失は最初減り、やがて増える。</strong> 導入率が低いうちは負荷の近くで発電するので
送電距離が短くなり損失が減る。しかし導入率が高くなると<strong>逆潮流</strong>が大きくなり、
再び損失が増える。<strong>損失最小となる最適な導入率が存在する</strong>。</li>
<li><strong>電圧が上昇して 1.05 p.u. を超える。</strong> 第3回の
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi><mo>=</mo><mo stretchy="false">(</mo><msub><mi>V</mi><mi>s</mi></msub><msub><mi>V</mi><mi>r</mi></msub><mi>cos</mi><mo>⁡</mo><mi>δ</mi><mo>−</mo><msubsup><mi>V</mi><mi>r</mi><mn>2</mn></msubsup><mo stretchy="false">)</mo><mi mathvariant="normal">/</mi><mi>X</mi></mrow><annotation encoding="application/x-tex">Q = (V_sV_r\cos\delta - V_r^2)/X</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">cos</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.0641em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mord">/</span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span></span></span></span> から説明できる。逆潮流により
末端母線の電圧が上流より高くなる。これが<strong>太陽光の連系可能量を制約する主因</strong>である。</li>
</ol>
<!-- fig:ch06_hosting.png -->
<p><img src="../%E5%9B%B3/ch06_hosting.png" alt="図 6.9">
<em>図 6.9　6.6 kV 配電フィーダ（5 km、各区間 200 kW）の太陽光連系可能量。末端電圧が上限 1.05 p.u. に達するのは力率 1 で 2.5 MW、力率 0.95 で 5.5 MW。運転の仕方だけで 2.2 倍の差が出る。</em></p>
<!-- /fig -->

<h3 id="s18">6.3.5 演習 5: 系統図の可視化</h3>
<pre><code class="language-python">&quot;&quot;&quot;第6回 演習5: 潮流結果の可視化&quot;&quot;&quot;
import pandapower as pp
import pandapower.networks as pn
import pandapower.plotting as plot
import matplotlib.pyplot as plt

net = pn.case14()
pp.runpp(net)

# 電圧で色分け、線路太さを負荷率で表現
fig, ax = plt.subplots(figsize=(10, 8))
plot.simple_plot(net, ax=ax, show_plot=False,
                 bus_size=1.2, line_width=1.5)
ax.set_title(&quot;IEEE 14母線系統&quot;)
plt.tight_layout()
plt.savefig(&quot;../図/ch06_network.png&quot;, dpi=150)

# 電圧プロファイル
fig, ax = plt.subplots(figsize=(9, 4.5))
ax.bar(net.res_bus.index + 1, net.res_bus.vm_pu, color=&quot;#457b9d&quot;)
ax.axhline(1.05, color=&quot;r&quot;, ls=&quot;--&quot;, label=&quot;上限&quot;)
ax.axhline(0.95, color=&quot;r&quot;, ls=&quot;--&quot;, label=&quot;下限&quot;)
ax.set_ylim(0.9, 1.1)
ax.set_xlabel(&quot;母線番号&quot;); ax.set_ylabel(&quot;電圧 [p.u.]&quot;)
ax.set_title(&quot;母線電圧プロファイル&quot;); ax.legend(); ax.grid(axis=&quot;y&quot;, alpha=0.3)
plt.tight_layout()
plt.savefig(&quot;../図/ch06_voltage_profile.png&quot;, dpi=150)
</code></pre>
<hr>
<h2 id="s19">6.4 例題</h2>
<h3 id="s20">例題 6-1（結果の解釈）</h3>
<p>IEEE 14 母線系統の潮流計算で、次の結果が得られた。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="center">母線</th>
<th align="right"><code>vm_pu</code></th>
<th align="right"><code>va_degree</code></th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td align="right">1.0600</td>
<td align="right">0.00</td>
</tr>
<tr>
<td align="center">4</td>
<td align="right">1.0177</td>
<td align="right">−10.31</td>
</tr>
<tr>
<td align="center">14</td>
<td align="right">1.0207</td>
<td align="right">−16.03</td>
</tr>
</tbody></table></div>
<ol>
<li>スラック母線はどれか。理由とともに答えよ。</li>
<li>母線 1 から母線 14 へ電力は流れているか。理由を述べよ。</li>
<li>すべての母線電圧は運用範囲（0.95〜1.05 p.u.）内か。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong> <strong>母線 1</strong>。位相角が 0.00° に固定されているのは基準を取っている母線だから
（第4回 4.2.5 節）。</p>
<p><strong>(2)</strong> <strong>流れている。</strong> 位相角が <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>0.00</mn><mi mathvariant="normal">°</mi><mo>→</mo><mo>−</mo><mn>16.03</mn><mi mathvariant="normal">°</mi></mrow><annotation encoding="application/x-tex">0.00° \to -16.03°</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">0.00°</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">→</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7778em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">16.03°</span></span></span></span> と低下している。
第3回の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mo>=</mo><mo stretchy="false">(</mo><msub><mi>V</mi><mi>s</mi></msub><msub><mi>V</mi><mi>r</mi></msub><mi mathvariant="normal">/</mi><mi>X</mi><mo stretchy="false">)</mo><mi>sin</mi><mo>⁡</mo><mi>δ</mi></mrow><annotation encoding="application/x-tex">P = (V_sV_r/X)\sin\delta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">sin</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span></span></span></span> より、<strong>位相の進んでいる側から遅れている側へ
有効電力が流れる</strong>。母線 1 が最も進んでいるので、母線 1 が電源である。</p>
<p><strong>(3)</strong> <strong>母線 1 が 1.0600 p.u. で上限 1.05 を超えている。</strong>
ただしこれはスラック母線の指定値であり、IEEE 14 の標準データがそう定義している。
実運用では 1.05 以下に設定するのが普通である。</p>
<h3 id="s21">例題 6-2（損失の計算）</h3>
<p>ある系統の潮流計算結果が次のとおりであった。</p>
<ul>
<li>総発電（ext_grid + gen）: 272.4 MW</li>
<li>総負荷: 259.0 MW</li>
</ul>
<ol>
<li>系統損失 [MW] と損失率 [%] を求めよ。</li>
<li>損失率が 10% を超えていた場合、どのような原因が考えられるか 3 つ挙げよ。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>P</mi><mtext>loss</mtext></msub><mo>=</mo><mn>272.4</mn><mo>−</mo><mn>259.0</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>13.4</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose><mo separator="true">,</mo><mspace width="2em"/><mtext>損失率</mtext><mo>=</mo><mfrac><mn>13.4</mn><mn>259.0</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>5.17</mn><mtext> </mtext><mi mathvariant="normal">%</mi></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">P_\text{loss} = 272.4 - 259.0 = \boxed{13.4\ \text{MW}}, \qquad
\text{損失率} = \frac{13.4}{259.0} = \boxed{5.17\ \%}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">loss</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">272.4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">259.0</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">13.4</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord text"><span class="mord cjk_fallback">損失率</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">259.0</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">13.4</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.4856em;vertical-align:-0.3956em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.4856em;"><span class="pstrut" style="height:3.4856em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">5.17</span><span class="mspace"> </span><span class="mord">%</span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.4856em;"></span><span class="stretchy fbox" style="height:1.4856em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3956em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(2)</strong> 損失は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mtext>loss</mtext></msub><mo>=</mo><mi>R</mi><msup><mi>P</mi><mn>2</mn></msup><mi mathvariant="normal">/</mi><mo stretchy="false">(</mo><msup><mi>V</mi><mn>2</mn></msup><msup><mrow><mi>cos</mi><mo>⁡</mo></mrow><mn>2</mn></msup><mi>ϕ</mi><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">P_\text{loss} = RP^2/(V^2\cos^2\phi)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">loss</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0641em;vertical-align:-0.25em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mord">/</span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop"><span class="mop">cos</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">ϕ</span><span class="mclose">)</span></span></span></span>（第2回）だったので、</p>
<ol>
<li><strong>電圧が低い</strong> — 運用電圧が下がると損失が急増する</li>
<li><strong>力率が悪い（無効電力が多い）</strong> — 調相設備の不足</li>
<li><strong>重潮流の線路がある</strong> — 特定の線路に潮流が集中し、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mi>P</mi><mn>2</mn></msup></mrow><annotation encoding="application/x-tex">P^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span> の項で効く</li>
</ol>
<p>加えて、系統構成上の問題（迂回潮流、ループ潮流）も考えられる。</p>
<h3 id="s22">例題 6-3（符号規約の変換）</h3>
<p>pandapower で <code>net.res_bus.p_mw[5] = 45.0</code> と表示された。
第4回の規約（母線への注入を正）ではいくらか。またこの母線は発電と消費のどちらか。</p>
<p><strong>解答</strong></p>
<p>pandapower の <code>res_bus.p_mw</code> は<strong>その母線での正味消費</strong>を表す（消費が正）。
第4回の注入正の規約では符号が逆になるので</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msubsup><mi>P</mi><mn>5</mn><mtext>（注入正）</mtext></msubsup><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mo>−</mo><mn>45.0</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">P_5^\text{（注入正）} = \boxed{-45.0\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1383em;vertical-align:-0.247em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">5</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">（注入正）</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.4467em;vertical-align:-0.4233em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.4467em;"><span class="pstrut" style="height:3.4467em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">−</span><span class="mord">45.0</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.4467em;"></span><span class="stretchy fbox" style="height:1.4467em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4233em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>正味で 45 MW を<strong>消費している</strong>（負荷母線）。</p>
<hr>
<h2 id="s23">6.5 演習問題</h2>
<h3 id="s24">基礎問題</h3>
<p><strong>問 6-1</strong> pandapower で次の 4 母線系統を構築し、潮流計算を実行せよ。
公称電圧はすべて 66 kV、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>f</mi><mo>=</mo><mn>60</mn></mrow><annotation encoding="application/x-tex">f = 60</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.1076em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">60</span></span></span></span> Hz、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>S</mi><mtext>base</mtext></msub><mo>=</mo><mn>100</mn></mrow><annotation encoding="application/x-tex">S_\text{base}=100</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">base</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">100</span></span></span></span> MVA とする。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">要素</th>
<th align="left">内容</th>
</tr>
</thead>
<tbody><tr>
<td align="left">母線 1</td>
<td align="left">ext_grid、<code>vm_pu</code>=1.03</td>
</tr>
<tr>
<td align="left">母線 2</td>
<td align="left">gen、<code>p_mw</code>=30、<code>vm_pu</code>=1.01</td>
</tr>
<tr>
<td align="left">母線 3</td>
<td align="left">load、<code>p_mw</code>=60、<code>q_mvar</code>=25</td>
</tr>
<tr>
<td align="left">母線 4</td>
<td align="left">load、<code>p_mw</code>=40、<code>q_mvar</code>=15</td>
</tr>
<tr>
<td align="left">線路</td>
<td align="left">1-2、2-3、3-4、1-4（各 20 km、<code>r</code>=0.10 Ω/km、<code>x</code>=0.40 Ω/km、<code>c</code>=9.0 nF/km、<code>max_i_ka</code>=0.5）</td>
</tr>
</tbody></table></div>
<p>(a) 各母線の電圧と位相角を出力せよ。
(b) 系統損失を求めよ。
(c) 最も負荷率の高い線路を答えよ。</p>
<p><strong>問 6-2</strong> 問 6-1 の系統で、母線 3 の負荷を 60 MW から 120 MW に増やした。
(a) 各母線の電圧はどう変化したか。
(b) 損失は何倍になったか。理論値（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mi>P</mi><mn>2</mn></msup></mrow><annotation encoding="application/x-tex">P^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span> に比例）と比較して考察せよ。</p>
<p><strong>問 6-3</strong> pandapower における <code>gen</code> と <code>sgen</code> の違いを、
第4回で学んだ母線種別（PV / PQ）と対応づけて説明せよ。
太陽光発電は通常どちらでモデル化するか、理由とともに答えよ。</p>
<h3 id="s25">応用問題</h3>
<p><strong>問 6-4</strong> IEEE 14 母線系統を用いて、以下を実施せよ。</p>
<p>(a) 標準ケースで潮流計算を実行し、電圧が最も低い母線を特定せよ。
(b) その母線に電力用コンデンサ（<code>shunt</code>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi><mo>=</mo><mn>20</mn></mrow><annotation encoding="application/x-tex">Q = 20</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">20</span></span></span></span> Mvar）を設置し、
   電圧の改善量と系統損失の変化を求めよ。
(c) コンデンサ容量を 0〜50 Mvar まで 5 Mvar 刻みで変化させ、
   「電圧」と「損失」の関係をグラフ化せよ。
(d) (c) の結果から、最適なコンデンサ容量を決定し、理由を述べよ。
   （電圧が 1.05 を超えないこと、損失が最小になることの両方を考慮すること）</p>
<p><strong>問 6-5</strong> 沖縄本島系統を模した系統モデルを自分で構築し、
再生可能エネルギー導入の影響を評価せよ。</p>
<p><strong>系統仕様</strong>（簡略化モデル）:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="center">母線</th>
<th align="left">名称</th>
<th align="left">内容</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td align="left">具志川</td>
<td align="left">ext_grid（スラック）、<code>vm_pu</code>=1.02</td>
</tr>
<tr>
<td align="center">2</td>
<td align="left">牧港</td>
<td align="left">gen、<code>p_mw</code>=250、<code>vm_pu</code>=1.01</td>
</tr>
<tr>
<td align="center">3</td>
<td align="left">那覇</td>
<td align="left">load 400 MW、160 Mvar</td>
</tr>
<tr>
<td align="center">4</td>
<td align="left">中部</td>
<td align="left">load 350 MW、140 Mvar</td>
</tr>
<tr>
<td align="center">5</td>
<td align="left">北部</td>
<td align="left">load 150 MW、60 Mvar</td>
</tr>
</tbody></table></div>
<p>線路（すべて 132 kV、<code>r</code>=0.06 Ω/km、<code>x</code>=0.35 Ω/km、<code>c</code>=9.0 nF/km、<code>max_i_ka</code>=1.2）:
1-2（15 km）、2-3（25 km）、3-4（20 km）、4-5（35 km）、1-5（45 km）</p>
<p>(a) 系統を構築し、ベースケースの潮流計算を実行せよ。
   各母線の電圧、線路の負荷率、系統損失を求めよ。
(b) 母線 5（北部）に大規模太陽光を <code>sgen</code> として 0〜300 MW まで
   段階的に接続し、母線 5 の電圧変化をグラフ化せよ。
(c) 母線 5 の電圧が 1.05 p.u. を超えない最大の太陽光容量を求めよ。
   これが「<strong>連系可能量</strong>」である。
(d) 太陽光インバータに無効電力制御を持たせ（<code>q_mvar</code> を負にする＝進み無効電力を吸収）、
   連系可能量がどれだけ増えるか評価せよ。
   （ヒント: 第9回で学ぶ「力率制御」「電圧無効電力制御」の先取り）
(e) (d) の対策の代わりに、母線 5 に分路リアクトルを設置する方法もある。
   両者の長所・短所を比較せよ。</p>
<blockquote>
<p>問 6-5 は本講義の中核をなす総合問題である。
第15回の総合演習でも同じ系統モデルを使うので、<strong>コードを保存しておくこと</strong>。</p>
</blockquote>
<hr>
<h2 id="s26">6.6 まとめ</h2>
<h3 id="s27">キーポイント</h3>
<ul>
<li>pandapower は系統を <strong>pandas DataFrame の集合</strong>として保持する。
<code>bus</code>, <code>line</code>, <code>trafo</code>, <code>ext_grid</code>（スラック）, <code>gen</code>（PV）, <code>sgen</code>/<code>load</code>（PQ）。</li>
<li><strong>符号規約に注意</strong>: pandapower は<strong>消費が正</strong>。
第4回の「注入が正」とは逆なので、自作コードと照合するときは必ず変換する。</li>
<li><strong>自作実装は必ず既存ライブラリと照合する</strong>。差が <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mn>10</mn><mrow><mo>−</mo><mn>5</mn></mrow></msup></mrow><annotation encoding="application/x-tex">10^{-5}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">5</span></span></span></span></span></span></span></span></span></span></span></span> 以下なら実装は正しい。
差が出たら符号規約・基準容量・充電容量の 3 点を疑う。</li>
<li>負荷を増やしていくと<strong>電圧安定限界（鼻先点）</strong>に達し、潮流計算が収束しなくなる。
「収束しない」には「解が存在しない」と「見つけられない」の 2 通りがあることに注意。</li>
<li><strong>太陽光の大量導入では 2 つの現象が起きる</strong>:<ul>
<li>損失は最初減り、逆潮流が大きくなると再び増える（最適導入率が存在）</li>
<li>末端母線の電圧が上昇し、<strong>1.05 p.u. の上限が連系可能量を制約する</strong></li>
</ul>
</li>
<li>電圧逸脱・過負荷の判定は <code>res_bus.vm_pu</code> と <code>res_line.loading_percent</code> で行う。</li>
</ul>
<h3 id="s28">次回への橋渡し</h3>
<p>第4〜6回で扱った潮流計算は、系統が<strong>定常状態にある</strong>という前提の計算である。
しかし、事故が起きた瞬間や発電機が脱落した直後は定常状態ではない。</p>
<p>第7回では<strong>時間的な変化</strong>を扱う。発電機のロータが振動し、
最悪の場合は同期を失って脱調する。この現象を<strong>動揺方程式</strong>で記述し、
<strong>等面積法</strong>で安定度を判定する方法を学ぶ。</p>
<p>第3回で導いた <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mo>=</mo><msub><mi>P</mi><mtext>max</mtext></msub><mi>sin</mi><mo>⁡</mo><mi>δ</mi></mrow><annotation encoding="application/x-tex">P = P_\text{max}\sin\delta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8444em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">sin</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span></span></span></span> が、
今度は<strong>電力相差角曲線</strong>として主役になる。</p>

    <div class="pn"><a class="pn-prev" href="ch05.html">← 第5回 ニュートン・ラフソン法</a><a class="pn-next" href="ch07.html">第7回 等面積法と安定度 →</a></div>
  </main>
  <aside class="side"><nav class="toc" aria-label="目次"><div class="toc-h">この回の目次</div><a class="lv2" href="#s1">まず直感で（3 分でつかむ）</a><a class="lv2" href="#s2">6.1 導入</a><a class="lv3" href="#s3">学習目標</a><a class="lv3" href="#s4">前提知識（第5回との接続）</a><a class="lv3" href="#s5">環境構築（事前に済ませること）</a><a class="lv2" href="#s6">6.2 理論</a><a class="lv3" href="#s7">6.2.1 要素とテーブル</a><a class="lv3" href="#s8">6.2.2 符号の規約 — 最も間違えやすい点</a><a class="lv3" href="#s9">6.2.3 系統構築の最小例</a><a class="lv3" href="#s10">6.2.4 電圧変動の感度 — なぜ電圧制御は無効電力なのか</a><a class="lv3" href="#s11">6.2.5 無効電力の供給源と調相設備</a><a class="lv3" href="#s12">6.2.6 電圧無効電力制御（VQC）と変圧器タップ制御</a><a class="lv2" href="#s13">6.3 シミュレーション</a><a class="lv3" href="#s14">6.3.1 演習 1: 自作ニュートン法との照合（最重要）</a><a class="lv3" href="#s15">6.3.2 演習 2: IEEE 14 母線系統</a><a class="lv3" href="#s16">6.3.3 演習 3: 負荷増加と電圧崩壊（PV カーブ）</a><a class="lv3" href="#s17">6.3.4 演習 4: 太陽光導入の影響（沖縄系統を想定）</a><a class="lv3" href="#s18">6.3.5 演習 5: 系統図の可視化</a><a class="lv2" href="#s19">6.4 例題</a><a class="lv3" href="#s20">例題 6-1（結果の解釈）</a><a class="lv3" href="#s21">例題 6-2（損失の計算）</a><a class="lv3" href="#s22">例題 6-3（符号規約の変換）</a><a class="lv2" href="#s23">6.5 演習問題</a><a class="lv3" href="#s24">基礎問題</a><a class="lv3" href="#s25">応用問題</a><a class="lv2" href="#s26">6.6 まとめ</a><a class="lv3" href="#s27">キーポイント</a><a class="lv3" href="#s28">次回への橋渡し</a></nav></aside>
</div>
<footer class="bottom">教科書：加藤・田岡『電力システム工学の基礎』 ／ 電力エネルギーシステム解析の基礎と応用 ／ 数式描画：KaTeX（同梱・MIT）</footer>
<script>
// 目次の現在位置ハイライト（外部依存なし・file:// で動く）
(function(){
  var links=[].slice.call(document.querySelectorAll('.toc a')); if(!links.length) return;
  var heads=links.map(function(a){return document.getElementById(a.getAttribute('href').slice(1));});
  function upd(){ var y=window.scrollY+120, i=0; for(var k=0;k<heads.length;k++){ if(heads[k]&&heads[k].offsetTop<=y) i=k; }
    links.forEach(function(a,k){ a.classList.toggle('on',k===i); }); }
  window.addEventListener('scroll',upd,{passive:true}); upd();
})();
</script>
</body>
</html>