<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>第8回: 受給バランスと周波数制御 — 講義ノート</title>
<link rel="stylesheet" href="vendor/katex/katex.min.css">
<link rel="stylesheet" href="notes.css">
</head>
<body>
<header class="top">
  <a class="home" href="../index.html">▲ 地図（トップ）</a>
  <nav class="days"><span class="">Day 1 基礎と潮流計算入門</span><span class="on">Day 2 潮流とダイナミクス</span><span class="">Day 3 インバータと予測</span><span class="">Day 4 AI と統合演習</span></nav>
  <nav class="rounds"><a href="ch01.html" class="" title="第1回 エネルギー変換">1</a><a href="ch02.html" class="" title="第2回 電力システムの構成">2</a><a href="ch03.html" class="" title="第3回 P と Q の分離">3</a><a href="ch04.html" class="" title="第4回 Y行列と直流法潮流">4</a><a href="ch05.html" class="" title="第5回 ニュートン・ラフソン法">5</a><a href="ch06.html" class="" title="第6回 電圧と無効電力">6</a><a href="ch07.html" class="" title="第7回 等面積法と安定度">7</a><a href="ch08.html" class="on" title="第8回 周波数と需給バランス">8</a><a href="ch09.html" class="" title="第9回 インバータと系統連系">9</a><a href="ch10.html" class="" title="第10回 気象と再エネ出力">10</a><a href="ch11.html" class="" title="第11回 電力需要予測">11</a><a href="ch12.html" class="" title="第12回 機械学習で予測する">12</a><a href="ch13.html" class="" title="第13回 AI × 系統解析">13</a><a href="ch14.html" class="" title="第14回 経済負荷配分と OPF">14</a><a href="ch15.html" class="" title="第15回 沖縄系統・統合演習">15</a></nav>
</header>
<div class="wrap">
  <main class="doc">
    <div class="chips"><span class="chip day">Day 2 潮流とダイナミクス</span><a class="chip viz" href="../viz/freq.html">🖥 動く図で見る</a><a class="chip ex" href="../ex/ch08.html">✍ 演習で確かめる</a><a class="chip" href="symbols.html">記号表</a></div>
    <h1>第8回: 受給バランスと周波数制御</h1>
<p><strong>Day 2 / コマ8</strong> ｜ 電力エネルギーシステム解析の基礎と応用</p>
<blockquote class="callout textbook">
<p><strong>教科書対応</strong>: 加藤・田岡『電力システム工学の基礎』
<strong>第7章 電力システムにおける周波数の特性</strong>（pp.81–96）
— 7.1 周波数維持の必要性、7.2 有効電力と周波数の関係、7.3 連系系統の周波数–潮流特性、
7.4 負荷周波数制御（単独系統）、7.5 負荷周波数制御（連系系統）、7.6 我が国の周波数制御方式</p>
</blockquote>
<blockquote class="callout viz">
<p><strong>🖥 動くインフォグラフ</strong>：<a href="../viz/freq.html"><code>viz/freq.html</code></a> — 沖縄 vs 九州、慣性→ガバナ→LFC の実シミュレーション。
ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（<code>index.html</code> から全回に飛べます）。</p>
</blockquote>
<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch08.md から生成。直接編集せずスライドを直す）-->
<blockquote class="callout ex">
<p><strong>✍ 演習</strong>：<a href="../ex/ch08.html"><code>ex/ch08.html</code></a> — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
<strong>📊 スライド</strong>：<code>スライド/ch08.pptx</code>（講義用）</p>
</blockquote>
<hr>
<h2 id="s1">まず直感で（3 分でつかむ）</h2>
<blockquote class="callout key">
<p><strong>📌 一言でいうと</strong>：発電と消費の食い違い ΔP を、系統の硬さ K で割ったものが周波数のずれ ΔF。沖縄には隣から応援が来ない。</p>
</blockquote>
<blockquote class="callout analogy">
<p><strong>🪄 たとえ話：天秤で考える</strong></p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">天秤</th>
<th align="left">電力系統</th>
</tr>
</thead>
<tbody><tr>
<td align="left">左の皿＝発電、右の皿＝消費</td>
<td align="left">傾き＝<strong>周波数偏差 ΔF</strong></td>
</tr>
<tr>
<td align="left">皿の重さの差が <strong>傾き</strong> を作る</td>
<td align="left">重さの差＝<strong>需給アンバランス ΔP</strong></td>
</tr>
<tr>
<td align="left">天秤が重いほど <strong>動き出しが遅い</strong></td>
<td align="left">動き出しの遅さ＝<strong>慣性 H</strong></td>
</tr>
<tr>
<td align="left">傾きを見て錘を足す係がいる</td>
<td align="left">錘を足す係＝<strong>ガバナ、LFC</strong></td>
</tr>
<tr>
<td align="left">隣の天秤と棒でつながると傾きが分散</td>
<td align="left">つなぐ棒＝<strong>連系線</strong>（沖縄には無い）</td>
</tr>
</tbody></table></div>
<p>崩れる点：本物の周波数は場所によらず系統全体で 1 つの値。天秤が複数あるのではなく、1 つの巨大な天秤である。</p>
</blockquote>
<blockquote class="callout case">
<p><strong>📰 事例：2018年9月 北海道ブラックアウト</strong>
地震で苫東厚真の発電機（約 130 万 kW）が停止。需要約 310 万 kW の系統で <strong>ΔP が容量の 4 割</strong> に達し、負荷遮断でも周波数を支えきれず全域停電した。約 295 万戸、全面復旧まで約 45 時間。</p>
</blockquote>
<blockquote class="callout case">
<p><strong>📰 事例：2019年8月 英国大停電</strong>
落雷を契機に洋上風力とガス火力が続けて脱落。周波数は 48.8 Hz まで低下し、低周波数負荷遮断で約 100 万戸が停電した。予備力を上回る ΔP と、速い落ち方（RoCoF）が連鎖を生んだ。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 この回の式で読むと</strong>：どちらも「抜けた量 ÷ 系統の大きさ」で読める。今日の式がそのまま使える。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 なぜ %MW/0.1Hz なのか</strong>
運用で扱う周波数偏差は 0.1 Hz 程度。1 Hz 基準だと現場の数字が小さくなりすぎる。K [MW/Hz] = %K × S / 10 と覚える。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 なぜ「発電余剰を正」にするのか</strong>
ΔP と ΔF の符号が揃い、ΔP = KΔF の K が正の定数になる。発電機脱落は ΔP が負、周波数低下も負で、式が 1 本で済む。</p>
</blockquote>
<blockquote class="callout warn">
<p><strong>⚠ H と K は役割が違う</strong>
H は落ち方の速さと最低点、K は最終的にどこで止まるか。両方が要る。</p>
</blockquote>
<p><strong>この回の地図</strong>：Ⅰ 系統定数 K — ΔP = KΔF を作る 3 つの部品 → Ⅱ 時間応答 — 慣性 → ガバナ → LFC の 3 段ロケット → Ⅲ 慣性と RoCoF — 最初の数秒で何が決まるか → Ⅳ 連系系統と AR — 応援の式と、応援が無い沖縄</p>
<!-- intuition:end -->
<hr>
<h2 id="s2">8.1 導入</h2>
<h3 id="s3">学習目標</h3>
<ol>
<li>周波数を規定値に保つ必要性を、<strong>需要家側と系統側の両面</strong>から説明できる。</li>
<li><strong>速度調定率 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ε</mi></mrow><annotation encoding="application/x-tex">\varepsilon</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">ε</span></span></span></span></strong>・<strong>発電力特性 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></strong>・<strong>負荷の自己制御性 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>L</mi></msub></mrow><annotation encoding="application/x-tex">K_L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></strong> を定義し、
<strong>系統定数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span></strong> を計算できる。</li>
<li>需給アンバランス <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi></mrow><annotation encoding="application/x-tex">\Delta P</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span> と周波数偏差 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow><annotation encoding="application/x-tex">\Delta F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span> の関係 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mi>K</mi><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow><annotation encoding="application/x-tex">\Delta P = K\Delta F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span> を使える。</li>
<li><strong>連系系統</strong>における周波数偏差と連系線潮流変化を求められる。</li>
<li><strong>自己制御性 → 調速制御 → LFC → ELD</strong> という制御の階層と時間分担を説明できる。</li>
<li><strong>FFC / TBC</strong> の違いを述べ、<strong>AR（地域要求量）</strong>を計算できる。</li>
<li>独立系統（沖縄）と連系系統の違いが周波数維持に与える影響を論じられる。</li>
</ol>
<h3 id="s4">前提知識（第7回との接続）</h3>
<p>第7回では<strong>相差角 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>δ</mi></mrow><annotation encoding="application/x-tex">\delta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span></span></span></span> のダイナミクス</strong>（同期安定度）を扱った。
今回は<strong>周波数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi></mrow><annotation encoding="application/x-tex">F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span> のダイナミクス</strong>を扱う。</p>
<p>両者は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ω</mi><mo>=</mo><mi>d</mi><mi>δ</mi><mi mathvariant="normal">/</mi><mi>d</mi><mi>t</mi></mrow><annotation encoding="application/x-tex">\omega = d\delta/dt</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">ω</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal">d</span><span class="mord mathnormal" style="margin-right:0.0379em;">δ</span><span class="mord">/</span><span class="mord mathnormal">d</span><span class="mord mathnormal">t</span></span></span></span> で結ばれているが、<strong>時間スケールが違う</strong>。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">現象</th>
<th align="left">時間スケール</th>
<th align="center">扱う回</th>
</tr>
</thead>
<tbody><tr>
<td align="left">同期安定度（相差角動揺）</td>
<td align="left">0.1〜10 秒</td>
<td align="center">第7回</td>
</tr>
<tr>
<td align="left"><strong>周波数制御</strong></td>
<td align="left">数秒〜数十分</td>
<td align="center"><strong>第8回</strong></td>
</tr>
</tbody></table></div>
<h3 id="s5">記号の約束</h3>
<p>教科書 7 章に合わせ、本回では周波数を大文字 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi></mrow><annotation encoding="application/x-tex">F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span> で表す。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">記号</th>
<th align="left">意味</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mi>N</mi></msub></mrow><annotation encoding="application/x-tex">F_N</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left"><strong>定格周波数</strong>（沖縄・西日本は 60 Hz）。第1〜7回の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>f</mi><mn>0</mn></msub></mrow><annotation encoding="application/x-tex">f_0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1076em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> と同じ</td>
</tr>
<tr>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mn>0</mn></msub></mrow><annotation encoding="application/x-tex">F_0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left"><strong>無負荷時</strong>の回転速度に相当する周波数</td>
</tr>
<tr>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow><annotation encoding="application/x-tex">\Delta F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span></td>
<td align="left">周波数偏差</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="s6">8.2 理論</h2>
<h3 id="s7">8.2.1 なぜ周波数を保つ必要があるのか</h3>
<p><strong>(1) 需要家側からの必要性</strong></p>
<p>系統周波数が一定なら電動機の回転速度が一定になり、製品の品質が安定する。</p>
<blockquote>
<p>ただし近年は<strong>パワーエレクトロニクスによるモータの速度制御</strong>（インバータ制御）が
普及したため、需要家から見た必要性は<strong>以前ほど大きくない</strong>。</p>
</blockquote>
<p><strong>(2) 系統側からの必要性</strong></p>
<p>周波数が変動するとは、同期発電機に直結したタービン（または水車）の<strong>回転数が変化する</strong>
ということである。特に大容量火力のタービンは薄く巨大な翼を持つため、
周波数が低下すると</p>
<ul>
<li>翼が振動を起こす</li>
<li>翼の<strong>共振周波数に接近</strong>すると疲労破壊に至る可能性がある</li>
</ul>
<p>このため、系統周波数が規定値から大きくずれると、
<strong>機器保護のために発電ユニットを停止する</strong>ことがある。</p>
<p><strong>ここが重要</strong>: 周波数低下 → 発電機解列 → さらに需給不足 → さらに周波数低下、
という<strong>正のフィードバック</strong>が起こりうる。これが<strong>周波数崩壊</strong>であり、
広域停電（ブラックアウト）の典型的な進展経路である。</p>
<blockquote>
<p><strong>結論</strong>: 近年はむしろ<strong>電力供給の安定という観点から</strong>系統周波数を維持している。</p>
</blockquote>
<!-- fig:ch08_balance.png -->
<p><img src="../%E5%9B%B3/ch08_balance.png" alt="図 8.1">
<em>図 8.1　周波数は系統全体で 1 つの「天秤の傾き」。発電と消費が等しければ 60.00 Hz、250 MW が抜けると傾いて 58.33 Hz になる。傾きの大きさが周波数偏差 ΔF である。</em></p>
<!-- /fig -->


<h3 id="s8">8.2.2 発電ユニットの調速制御（ガバナ制御）</h3>
<p>発電ユニットには<strong>ガバナ（調速機）</strong>が備わっており、周波数（回転数）を検出して
機械的入力を自動調整する。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">周波数</th>
<th align="left">ガバナの動作</th>
<th align="left">結果</th>
</tr>
</thead>
<tbody><tr>
<td align="left">上昇したとき</td>
<td align="left">火力: 蒸気加減弁を絞る／水力: ガイドベーンを絞る</td>
<td align="left">機械入力↓ → 発電機出力↓</td>
</tr>
<tr>
<td align="left">低下したとき</td>
<td align="left">蒸気流量・水量を増やす</td>
<td align="left">機械入力↑ → 発電機出力↑</td>
</tr>
</tbody></table></div>
<p>このように回転速度を一定に保つようガバナが働くことを
<strong>調速制御（speed governing control）</strong>、または<strong>ガバナ制御</strong>と呼ぶ。</p>
<pre><code>  周波数偏差 ──→[ゲイン]──┐
                          ├→(＋)──→[サーボモータ]──┬─→[蒸気加減弁]→ タービン（火力）
  出力指令値 ─────────────┘                        └─→[ガイドベーン]→ 水車（水力）
</code></pre>
<p><strong>出力指令値</strong>は中央給電指令所などから指令される発電機出力の目標値である。
出力指令値が変化しない場合、<strong>周波数偏差に応じた出力</strong>がサーボモータに与えられる。</p>
<h3 id="s9">8.2.3 速度調定率と発電力特性</h3>
<p>発電機出力と周波数の関係を直線で近似する（教科書 図7.2）。</p>
<pre><code>  周波数 F
    ↑
 F₀ ├╲                    ／  負荷
    │  ╲               ／
 F_N├────╳───────────  ← 平衡点
    │  ／   ╲
    │／        ╲ 発電機出力
    └──────┴──────────→ 出力・負荷
           G_N
</code></pre>
<p><strong>速度調定率（speed regulation）</strong>を次で定義する。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi>ε</mi><mo>=</mo><mfrac><mrow><msub><mi>F</mi><mn>0</mn></msub><mo>−</mo><msub><mi>F</mi><mi>N</mi></msub></mrow><msub><mi>F</mi><mi>N</mi></msub></mfrac><mo>×</mo><mn>100</mn><mtext> </mtext><mo stretchy="false">[</mo><mi mathvariant="normal">%</mi><mo stretchy="false">]</mo></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\varepsilon = \frac{F_0 - F_N}{F_N}\times 100\ [\%]}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.8763em;vertical-align:-1.176em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.7003em;"><span style="top:-4.8763em;"><span class="pstrut" style="height:4.8763em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord mathnormal">ε</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">100</span><span class="mspace"> </span><span class="mopen">[</span><span class="mord">%</span><span class="mclose">]</span></span></span></span></span><span style="top:-3.7003em;"><span class="pstrut" style="height:4.8763em;"></span><span class="stretchy fbox" style="height:2.8763em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.176em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mi>N</mi></msub></mrow><annotation encoding="application/x-tex">F_N</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> は定格周波数（定格回転速度）、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mn>0</mn></msub></mrow><annotation encoding="application/x-tex">F_0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> は無負荷時の回転速度に相当する周波数である。</p>
<p><strong><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ε</mi></mrow><annotation encoding="application/x-tex">\varepsilon</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">ε</span></span></span></span> の意味</strong>: <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ε</mi></mrow><annotation encoding="application/x-tex">\varepsilon</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">ε</span></span></span></span> が小さいほど、<strong>わずかな周波数変化で出力が大きく変わる</strong>。</p>
<ul>
<li><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ε</mi></mrow><annotation encoding="application/x-tex">\varepsilon</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">ε</span></span></span></span> が小さすぎる → わずかな周波数変動で出力が激しく動き、<strong>発電ユニットの寿命に悪い</strong></li>
<li><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ε</mi></mrow><annotation encoding="application/x-tex">\varepsilon</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">ε</span></span></span></span> が大きすぎる → 周波数変化に対して出力が動かず、系統が安定しない</li>
</ul>
<p><strong>一般に <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ε</mi><mo>=</mo><mn>4</mn><mo>∼</mo><mn>5</mn><mi mathvariant="normal">%</mi></mrow><annotation encoding="application/x-tex">\varepsilon = 4\sim5\%</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">ε</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">5%</span></span></span></span> 程度</strong>に設定される。</p>
<p><strong>発電力特性 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">\%K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9em;vertical-align:-0.15em;"></span><span class="mord">%</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></strong>: 単位周波数（1 Hz）の変化に対して、発電機出力が
定格出力 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>G</mi><mi>N</mi></msub></mrow><annotation encoding="application/x-tex">G_N</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">G</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> の何 % 変化するか。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">%</mi><msub><mi>K</mi><mi>G</mi></msub><mo>=</mo><mfrac><mn>100</mn><mrow><msub><mi>F</mi><mn>0</mn></msub><mo>−</mo><msub><mi>F</mi><mi>N</mi></msub></mrow></mfrac><mtext> </mtext><mo stretchy="false">[</mo><mi mathvariant="normal">%</mi><mtext>MW/Hz</mtext><mo stretchy="false">]</mo></mrow><annotation encoding="application/x-tex">\%K_G = \frac{100}{F_0 - F_N}\ [\%\text{MW/Hz}]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9em;vertical-align:-0.15em;"></span><span class="mord">%</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1574em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace"> </span><span class="mopen">[</span><span class="mord">%</span><span class="mord text"><span class="mord">MW/Hz</span></span><span class="mclose">]</span></span></span></span></span></p>
<p>速度調定率の定義式 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mn>0</mn></msub><mo>−</mo><msub><mi>F</mi><mi>N</mi></msub><mo>=</mo><mi>ε</mi><msub><mi>F</mi><mi>N</mi></msub><mi mathvariant="normal">/</mi><mn>100</mn></mrow><annotation encoding="application/x-tex">F_0 - F_N = \varepsilon F_N/100</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal">ε</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/100</span></span></span></span> を代入して</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">%</mi><msub><mi>K</mi><mi>G</mi></msub><mo>=</mo><mfrac><mrow><mn>100</mn><mo>×</mo><mn>100</mn></mrow><mrow><mi>ε</mi><mo>×</mo><msub><mi>F</mi><mi>N</mi></msub></mrow></mfrac><mtext> </mtext><mo stretchy="false">[</mo><mi mathvariant="normal">%</mi><mtext>MW/Hz</mtext><mo stretchy="false">]</mo></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\%K_G = \frac{100\times100}{\varepsilon \times F_N}\ [\%\text{MW/Hz}]}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.8374em;vertical-align:-1.176em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.6614em;"><span style="top:-4.8374em;"><span class="pstrut" style="height:4.8374em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">%</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">ε</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">100</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace"> </span><span class="mopen">[</span><span class="mord">%</span><span class="mord text"><span class="mord">MW/Hz</span></span><span class="mclose">]</span></span></span></span></span><span style="top:-3.6614em;"><span class="pstrut" style="height:4.8374em;"></span><span class="stretchy fbox" style="height:2.8374em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.176em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>数値例</strong>: <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ε</mi><mo>=</mo><mn>4</mn><mi mathvariant="normal">%</mi></mrow><annotation encoding="application/x-tex">\varepsilon = 4\%</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">ε</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">4%</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mi>N</mi></msub><mo>=</mo><mn>60</mn></mrow><annotation encoding="application/x-tex">F_N = 60</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">60</span></span></span></span> Hz のとき</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">%</mi><msub><mi>K</mi><mi>G</mi></msub><mo>=</mo><mfrac><mn>10000</mn><mrow><mn>4</mn><mo>×</mo><mn>60</mn></mrow></mfrac><mo>=</mo><mn>41.7</mn><mtext> </mtext><mi mathvariant="normal">%</mi><mtext>MW/Hz</mtext></mrow><annotation encoding="application/x-tex">\%K_G = \frac{10000}{4\times60} = 41.7\ \%\text{MW/Hz}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9em;vertical-align:-0.15em;"></span><span class="mord">%</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0908em;vertical-align:-0.7693em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">60</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">10000</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7693em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">41.7</span><span class="mspace"> </span><span class="mord">%</span><span class="mord text"><span class="mord">MW/Hz</span></span></span></span></span></span></p>
<p>すなわち 1 Hz の周波数変化に対して定格出力の 41.7% だけ出力が変化する。
（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mi>N</mi></msub><mo>=</mo><mn>50</mn></mrow><annotation encoding="application/x-tex">F_N = 50</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">50</span></span></span></span> Hz なら 50%MW/Hz となる。）</p>
<blockquote>
<p><strong>単位の読み方（混同しやすい）</strong></p>
<ul>
<li><strong>%MW/Hz</strong>: 1 Hz の周波数変化で、出力が<strong>定格容量の何 %</strong> 変化するか</li>
<li><strong>MW/Hz</strong>: 1 Hz の周波数変化で、出力が<strong>何 MW</strong> 変化するか</li>
</ul>
</blockquote>
<!-- fig:ch08_droop.png -->
<p><img src="../%E5%9B%B3/ch08_droop.png" alt="図 8.2">
<em>図 8.2　速度調定率 ε ごとの発電機の F–P 直線。ε = 5%、定格 300 MW なら %K_G = 33.3 %MW/Hz、K_G = 100 MW/Hz で、周波数が 0.2 Hz 下がると出力が 20 MW 増える。</em></p>
<!-- /fig -->


<h3 id="s10">8.2.4 負荷の周波数特性（自己制御性）</h3>
<p><strong>負荷にも周波数特性がある。</strong> 周波数が上昇すると負荷は増加する。</p>
<p><strong>理由</strong>:</p>
<ol>
<li>負荷のかなりの部分を占める<strong>回転機負荷</strong>では、周波数上昇によりモータの回転数が上がる。
一方、ファン・ポンプなどの機械的負荷トルクはほぼ一定。
結果として消費電力（回転数 × トルク）が増加する。</li>
<li><strong>定インピーダンス負荷</strong>（電熱器など）でも、周波数上昇に伴う系統電圧の上昇で
負荷が増えるケースがある。</li>
</ol>
<p>このように<strong>周波数が上昇すると消費電力が増加する</strong>という負荷の性質を
<strong>自己制御性</strong>と呼ぶ。</p>
<p><strong>ここが重要</strong>: 自己制御性は<strong>制御装置なしで自動的に働く</strong>。
需給がずれたとき、誰も何もしなくても負荷側が一部を吸収してくれる。
これが周波数制御の最初の「防波堤」である。</p>
<h3 id="s11">8.2.5 系統の周波数特性と系統定数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span></h3>
<p>系統内の発電機をまとめた仮想発電機と、負荷をまとめた仮想負荷が
つながっている系を考える（教科書 図7.3）。</p>
<p>定格周波数で需給がバランスしている状態から、
需給アンバランス <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi></mrow><annotation encoding="application/x-tex">\Delta P</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span>（<strong>発電力が多い場合を正</strong>）が生じ、
系統周波数が <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow><annotation encoding="application/x-tex">\Delta F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span> だけ変化したとする。</p>
<ul>
<li>発電機の変化量: <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>G</mi><mo>=</mo><mo>−</mo><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>×</mo><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">\Delta G = -\Delta F \times K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal">G</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>
（マイナス符号は、周波数が上昇したら発電出力が減ることを意味する）</li>
<li>負荷の変化量: <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>L</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>×</mo><msub><mi>K</mi><mi>L</mi></msub></mrow><annotation encoding="application/x-tex">\Delta L = \Delta F \times K_L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal">L</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></li>
</ul>
<p>需給アンバランス <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi></mrow><annotation encoding="application/x-tex">\Delta P</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span> は、この <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>G</mi></mrow><annotation encoding="application/x-tex">\Delta G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal">G</span></span></span></span> と <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>L</mi></mrow><annotation encoding="application/x-tex">\Delta L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal">L</span></span></span></span> によって吸収される。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>+</mo><mo stretchy="false">(</mo><mi mathvariant="normal">Δ</mi><mi>G</mi><mo>−</mo><mi mathvariant="normal">Δ</mi><mi>L</mi><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn><mspace width="1em"/><mo>⟹</mo><mspace width="1em"/><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mo stretchy="false">(</mo><msub><mi>K</mi><mi>G</mi></msub><mo>+</mo><msub><mi>K</mi><mi>L</mi></msub><mo stretchy="false">)</mo><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mi>K</mi><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\Delta P + (\Delta G - \Delta L) = 0
\quad\Longrightarrow\quad
\boxed{\Delta P = (K_G + K_L)\Delta F = K\Delta F}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">Δ</span><span class="mord mathnormal">G</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">Δ</span><span class="mord mathnormal">L</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6684em;vertical-align:-0.024em;"></span><span class="mord">0</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">⟹</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi>K</mi><mo>=</mo><msub><mi>K</mi><mi>G</mi></msub><mo>+</mo><msub><mi>K</mi><mi>L</mi></msub><mtext> </mtext><mo stretchy="false">[</mo><mtext>MW/Hz</mtext><mo stretchy="false">]</mo><mspace width="2em"/><mo stretchy="false">(</mo><mtext mathvariant="bold">系統定数</mtext><mo stretchy="false">)</mo></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{K = K_G + K_L\ [\text{MW/Hz}] \qquad (\textbf{系統定数})}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace"> </span><span class="mopen">[</span><span class="mord text"><span class="mord">MW/Hz</span></span><span class="mclose">]</span><span class="mspace" style="margin-right:2em;"></span><span class="mopen">(</span><span class="mord text"><span class="mord textbf cjk_fallback">系統定数</span></span><span class="mclose">)</span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> の意味</strong>: <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> が大きいほど、同じ需給アンバランスに対する<strong>周波数偏差が小さい</strong>。
すなわち<strong>周波数が変化しにくい</strong>。</p>
<p><strong><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> は系統容量に大きく依存する</strong>ので、通常は系統容量に対する百分率で表す。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">%</mi><mi>K</mi><mo>=</mo><mfrac><mrow><mn>100</mn><mo>×</mo><mi>K</mi></mrow><mtext>系統容量</mtext></mfrac><mtext> </mtext><mo stretchy="false">[</mo><mi mathvariant="normal">%</mi><mtext>MW/Hz</mtext><mo stretchy="false">]</mo></mrow><annotation encoding="application/x-tex">\%K = \frac{100\times K}{\text{系統容量}}\ [\%\text{MW/Hz}]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">%</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0463em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord text"><span class="mord cjk_fallback">系統容量</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace"> </span><span class="mopen">[</span><span class="mord">%</span><span class="mord text"><span class="mord">MW/Hz</span></span><span class="mclose">]</span></span></span></span></span></p>
<p><strong>実系統では <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><mi>K</mi><mo>=</mo><mn>10</mn><mo>∼</mo><mn>20</mn><mtext> </mtext><mi mathvariant="normal">%</mi></mrow><annotation encoding="application/x-tex">\%K = 10\sim20\ \%</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">%</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">20</span><span class="mspace"> </span><span class="mord">%</span></span></span></span>MW/Hz</strong> の範囲にあることが知られている。</p>
<blockquote>
<p><strong>単位の慣習（試験で頻出）</strong>: 実務では <strong>%MW/Hz より %MW/0.1Hz</strong> が使われる。
<strong>後者は前者の 1/10 の値</strong>である。
例: 15 %MW/Hz = <strong>1.5 %MW/0.1Hz</strong>
教科書の例題・問題はすべて %MW/0.1Hz で与えられているので注意すること。</p>
</blockquote>
<p><strong><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> をどう測るのか — ガバナカット試験</strong>:
運転中の発電ユニットを系統から切り離し（ガバナカット）、
そのときの周波数低下量から <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> を逆算する。
新しい発電機が運転を開始する際に実施される。</p>
<!-- fig:ch08_unit.png -->
<p><img src="../%E5%9B%B3/ch08_unit.png" alt="図 8.3">
<em>図 8.3　%MW/0.1Hz を MW/Hz に直す道筋。%K は「0.1 Hz あたり容量の何 % が動くか」を表すので、100 で割って MW にし、0.1 で割って 1 Hz あたりに直す。その 2 回の割り算が合わさって「10 で割る」になる。</em></p>
<!-- /fig -->

<!-- fig:ch08_intersection.png -->
<p><img src="../%E5%9B%B3/ch08_intersection.png" alt="図 8.4">
<em>図 8.4　発電特性と負荷特性の交点が運転点になる。K = K_G + K_L = 150 MW/Hz の沖縄系統で 250 MW が脱落すると、発電特性が左へ移動して交点は 58.33 Hz に下がる。</em></p>
<!-- /fig -->

<!-- fig:ch08_dfdp.png -->
<p><img src="../%E5%9B%B3/ch08_dfdp.png" alt="図 8.5">
<em>図 8.5　脱落量に対する定常周波数。同じ 250 MW でも沖縄（K = 150）は 58.33 Hz、九州（K = 1,600）は 59.84 Hz。%K を 1.5 に強化すれば 58.89 Hz まで改善する。</em></p>
<!-- /fig -->



<h3 id="s12">8.2.6 慣性応答 — <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> が効き始める前に何が起きるか</h3>
<blockquote>
<p>この節は教科書にない、本講義の補足である。第7回の慣性定数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span></span></span></span> と接続する。</p>
</blockquote>
<p>需給がずれた瞬間、ガバナが動く前（最初の数秒）に周波数を支えるのは
<strong>回転機の運動エネルギー</strong>である。第7回の動揺方程式を系統全体に適用すると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mfrac><mrow><mi>d</mi><mi>F</mi></mrow><mrow><mi>d</mi><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><msub><mi>F</mi><mi>N</mi></msub><mrow><mn>2</mn><msub><mi>H</mi><mtext>sys</mtext></msub><msub><mi>S</mi><mtext>sys</mtext></msub></mrow></mfrac><mi mathvariant="normal">Δ</mi><mi>P</mi></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\frac{dF}{dt} = \frac{F_N}{2H_\text{sys}S_\text{sys}}\Delta P}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:3.0235em;vertical-align:-1.3121em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.7114em;"><span style="top:-5.0235em;"><span class="pstrut" style="height:5.0235em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord mathnormal">t</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span></span><span style="top:-3.7114em;"><span class="pstrut" style="height:5.0235em;"></span><span class="stretchy fbox" style="height:3.0235em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.3121em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> は系統慣性定数 [s]、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>S</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">S_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> は系統容量 [MVA]。
この初期の周波数変化率を <strong>RoCoF（Rate of Change of Frequency）</strong>と呼ぶ。</p>
<p><strong>周波数応答の 4 段階</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="center">段階</th>
<th align="left">時間</th>
<th align="left">担い手</th>
<th align="left">支配する量</th>
</tr>
</thead>
<tbody><tr>
<td align="center">1</td>
<td align="left">0〜数秒</td>
<td align="left"><strong>慣性応答</strong>（回転体の運動エネルギー）</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></td>
</tr>
<tr>
<td align="center">2</td>
<td align="left">数秒〜数十秒</td>
<td align="left"><strong>調速制御（ガバナ）＋負荷の自己制御性</strong></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi><mo>=</mo><msub><mi>K</mi><mi>G</mi></msub><mo>+</mo><msub><mi>K</mi><mi>L</mi></msub></mrow><annotation encoding="application/x-tex">K = K_G + K_L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
</tr>
<tr>
<td align="center">3</td>
<td align="left">数十秒〜10分</td>
<td align="left"><strong>負荷周波数制御（LFC）</strong></td>
<td align="left">PI 制御</td>
</tr>
<tr>
<td align="center">4</td>
<td align="left">10分〜</td>
<td align="left"><strong>経済負荷配分運転（ELD）</strong></td>
<td align="left">経済性</td>
</tr>
</tbody></table></div>
<pre><code> F [Hz]
  60├──╮
    │   ╲  ← ① 慣性応答（傾き = RoCoF ∝ 1/H）
    │    ╲___
    │        ╲___ ← ② ガバナ＋自己制御性で下げ止まる（偏差 ΔF = ΔP/K が残る）
    │            ╲______
    │                   ‾‾‾╱‾‾‾ ← ③ LFC が偏差を 0 に戻す
    └────────────────────────→ t
     0    数秒      数十秒      数分
</code></pre>
<p><strong>ここが決定的に重要</strong>: インバータ接続の太陽光・風力は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">H = 0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span> であり、
慣性応答に寄与しない。再エネが増えると</p>
<ol>
<li><strong><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> が下がる</strong> → RoCoF が大きくなり、周波数が<strong>速く</strong>落ちる</li>
<li><strong><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> も下がる</strong>（ガバナを持つ同期機が減るため）→ 周波数が<strong>深く</strong>落ちる</li>
</ol>
<p>の二重の悪化が起きる。第2回で見た沖縄系統の課題である。</p>
<!-- fig:ch08_rocof.png -->
<p><img src="../%E5%9B%B3/ch08_rocof.png" alt="図 8.6">
<em>図 8.6　RoCoF と慣性の関係（左）と、H を変えた周波数応答（右）。H = 4.5 s で −1.11 Hz/s、H = 2.0 s では −2.50 Hz/s に速くなり、最低点も 58.1 → 57.2 Hz へ深くなる。定常偏差は K で決まるため変わらない。</em></p>
<!-- /fig -->

<!-- fig:ch08_timescales.png -->
<p><img src="../%E5%9B%B3/ch08_timescales.png" alt="図 8.7">
<em>図 8.7　同じ 250 MW 脱落を 3 つの時間窓で見たもの。落ち方の速さ（RoCoF）は慣性 H、最低点は慣性とガバナの競争、最終的に落ち着く値は系統定数 K で決まる。3 つは別々の量なので、比べるときは時間帯を揃える。</em></p>
<!-- /fig -->


<h3 id="s13">8.2.7 連系系統の周波数–潮流特性</h3>
<p>A 系統と B 系統が 1 本の連系線で結ばれている場合を考える（教科書 図7.4）。</p>
<p>各系統で需給アンバランス <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P_A</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P_B</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> が生じ、
周波数が <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow><annotation encoding="application/x-tex">\Delta F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span> だけ変化したとする。
連系線潮流の変化分を <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P_T</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>（<strong>A 系統から B 系統へ向かう方向を正</strong>）とすると、</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub><mo>=</mo><msub><mi>K</mi><mi>A</mi></msub><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>+</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub><mo separator="true">,</mo><mspace width="2em"/><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub><mo>=</mo><msub><mi>K</mi><mi>B</mi></msub><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>−</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\Delta P_A = K_A\Delta F + \Delta P_T, \qquad \Delta P_B = K_B\Delta F - \Delta P_T}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.5578em;vertical-align:-0.5344em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.5578em;"><span class="pstrut" style="height:3.5578em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.5578em;"></span><span class="stretchy fbox" style="height:1.5578em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.5344em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>式の読み方</strong>: A 系統のアンバランスの一部は A 系統内で（周波数変化により）吸収され、
残りは連系線を通して B 系統へ流れる。B 系統も同様である。</p>
<p>この 2 式を連立して解くと</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub><mo>+</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub></mrow><mrow><msub><mi>K</mi><mi>A</mi></msub><mo>+</mo><msub><mi>K</mi><mi>B</mi></msub></mrow></mfrac><mo separator="true">,</mo><mspace width="2em"/><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub><mo>=</mo><mfrac><mrow><msub><mi>K</mi><mi>B</mi></msub><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub><mo>−</mo><msub><mi>K</mi><mi>A</mi></msub><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub></mrow><mrow><msub><mi>K</mi><mi>A</mi></msub><mo>+</mo><msub><mi>K</mi><mi>B</mi></msub></mrow></mfrac></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\Delta F = \frac{\Delta P_A + \Delta P_B}{K_A + K_B}, \qquad
\Delta P_T = \frac{K_B\Delta P_A - K_A\Delta P_B}{K_A+K_B}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.8763em;vertical-align:-1.176em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.7003em;"><span style="top:-4.8763em;"><span class="pstrut" style="height:4.8763em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span><span style="top:-3.7003em;"><span class="pstrut" style="height:4.8763em;"></span><span class="stretchy fbox" style="height:2.8763em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.176em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow><annotation encoding="application/x-tex">\Delta F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span> の式の意味</strong>: 周波数偏差は<strong>アンバランスの総和を系統定数の和で割った値</strong>になる。
これは当然、A・B を 2 つの系統と考えずに 1 つの系統と考えた場合と同じである。</p>
<p><strong>連系のありがたみ</strong>: A 系統だけで <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P_A</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を吸収するなら <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub><mi mathvariant="normal">/</mi><msub><mi>K</mi><mi>A</mi></msub></mrow><annotation encoding="application/x-tex">\Delta F = \Delta P_A/K_A</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> だが、
連系していれば <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub><mi mathvariant="normal">/</mi><mo stretchy="false">(</mo><msub><mi>K</mi><mi>A</mi></msub><mo>+</mo><msub><mi>K</mi><mi>B</mi></msub><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">\Delta F = \Delta P_A/(K_A+K_B)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span></span> となり、<strong>周波数偏差が小さくなる</strong>。
B 系統が連系線を通じて応援してくれるからである。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mtext>沖縄系統には、この「応援」が存在しない</mtext></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\text{沖縄系統には、この「応援」が存在しない}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord text"><span class="mord cjk_fallback">沖縄系統には、この「応援」が存在しない</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>逆問題としての利用</strong>: 実際には <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>G</mi></mrow><annotation encoding="application/x-tex">\Delta G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal">G</span></span></span></span>（発電力変化）は把握できるが、
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>L</mi></mrow><annotation encoding="application/x-tex">\Delta L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal">L</span></span></span></span>（負荷変化）は直接知ることができない。しかし
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow><annotation encoding="application/x-tex">\Delta F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span> と <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P_T</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を<strong>測定すれば</strong>、上の関係式から各系統の
需給アンバランス <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P_A</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P_B</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を知ることができる。
そのためには<strong>系統定数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>A</mi></msub></mrow><annotation encoding="application/x-tex">K_A</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>B</mi></msub></mrow><annotation encoding="application/x-tex">K_B</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を正確に把握しておく必要がある</strong>。</p>
<!-- fig:ch08_tie.png -->
<p><img src="../%E5%9B%B3/ch08_tie.png" alt="図 8.8">
<em>図 8.8　連系系統の効果。A 系統（K = 30）で 50 MW の負荷増があると、単独なら 1.667 Hz 低下するが、B 系統（K = 50）と連系していれば 0.625 Hz で済む。連系線を 31.2 MW が B から A へ流れて応援している。</em></p>
<!-- /fig -->


<h3 id="s14">8.2.8 負荷周波数制御（LFC）— 単独系統の場合</h3>
<p><strong>負荷変動は 2 種類に大別される</strong>（教科書 7.4 節）。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">種別</th>
<th align="left">性質</th>
<th align="left">予測</th>
<th align="left">対応する制御</th>
</tr>
</thead>
<tbody><tr>
<td align="left">(1)</td>
<td align="left">日負荷変動に見られる<strong>ゆっくりした大きな変化</strong></td>
<td align="left">ある程度<strong>予測可能</strong></td>
<td align="left"><strong>経済負荷配分運転（ELD）</strong></td>
</tr>
<tr>
<td align="left">(2)</td>
<td align="left">変動量は大きくないが<strong>短い周期で頻繁に起こる変化</strong></td>
<td align="left"><strong>予測困難</strong></td>
<td align="left"><strong>負荷周波数制御（LFC）</strong></td>
</tr>
</tbody></table></div>
<p>さらに (2) を細かく分けると、<strong>変動周期</strong>によって担い手が変わる。</p>
<pre><code> 負荷変動幅
   ↑                                        ／
   │                                    ／  ELD
   │  負荷の              ／‾‾‾‾‾‾／
   │  自己制御性  ／  LFC        ／
   │      ／  調速制御       ／
   └──┴──────┴──────┴──────→ 変動周期
      1秒        1分       10分
</code></pre>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">変動周期</th>
<th align="left">担い手</th>
</tr>
</thead>
<tbody><tr>
<td align="left">数十秒より短い</td>
<td align="left"><strong>負荷の自己制御性</strong>と<strong>調速制御（ガバナ）</strong></td>
</tr>
<tr>
<td align="left">数十秒〜10分程度</td>
<td align="left"><strong>LFC</strong></td>
</tr>
<tr>
<td align="left">10分以上</td>
<td align="left"><strong>ELD</strong></td>
</tr>
</tbody></table></div>
<p><strong>LFC の仕組み</strong>: 中央給電指令所が周波数に応じて各発電機に出力調整の指令を出す。</p>
<blockquote>
<p><strong>指令はすべての発電機には出されない。</strong>
出力変化速度の速い<strong>石油焚き火力や水力</strong>に出される。
原子力や、運用上の理由で出力変動を避けたい発電機には出力調整指令は出されない。
また指令の伝送遅れがあるため、実際に出力が変化するまでには<strong>十秒程度の遅れ</strong>がある。</p>
</blockquote>
<p><strong>制御則は PI 制御</strong>である。周波数偏差 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow><annotation encoding="application/x-tex">\Delta F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span> に対し、出力調整量を</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">Δ</mi><mi>G</mi><mo>=</mo><mi>α</mi><mtext> </mtext><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>+</mo><mi>β</mi><mo>∫</mo><mi mathvariant="normal">Δ</mi><mi>F</mi><mtext> </mtext><mi>d</mi><mi>t</mi></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\Delta G = \alpha\,\Delta F + \beta\int \Delta F\,dt}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.9022em;vertical-align:-1.2022em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.7em;"><span style="top:-4.9022em;"><span class="pstrut" style="height:4.9022em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">Δ</span><span class="mord mathnormal">G</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.0528em;">β</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-symbol large-op" style="margin-right:0.4445em;position:relative;top:-0.0011em;">∫</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">d</span><span class="mord mathnormal">t</span></span></span></span></span><span style="top:-3.7em;"><span class="pstrut" style="height:4.9022em;"></span><span class="stretchy fbox" style="height:2.9022em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2022em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>で計算し、各発電機に配分する。</p>
<p><strong>なぜ積分項が必要か</strong>: 比例項（第1項）だけでは、8.2.5 節で見たとおり
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><mi>P</mi><mi mathvariant="normal">/</mi><mi>K</mi></mrow><annotation encoding="application/x-tex">\Delta F = \Delta P/K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mord">/</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> の<strong>定常偏差（オフセット）が残ってしまう</strong>。
積分項（第2項）を加えることで、この偏差を 0 に近づけることができる。</p>
<p><strong><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>α</mi></mrow><annotation encoding="application/x-tex">\alpha</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span></span></span></span> の設定の難しさ</strong>（教科書 例題7.3）:</p>
<ul>
<li><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>α</mi></mrow><annotation encoding="application/x-tex">\alpha</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span></span></span></span> が<strong>大きすぎる</strong> → 出力調整量が過大になり、かえって周波数が大きく変動する</li>
<li><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>α</mi></mrow><annotation encoding="application/x-tex">\alpha</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span></span></span></span> が<strong>小さすぎる</strong> → 負荷変動直後の周波数偏差が大きくなる</li>
</ul>
<!-- fig:ch08_hierarchy.png -->
<p><img src="../%E5%9B%B3/ch08_hierarchy.png" alt="図 8.9">
<em>図 8.9　周波数制御の階層。慣性（0〜数秒）→ ガバナ（数秒〜数十秒）→ LFC（数十秒〜十数分）→ ELD（数分〜）と、変動の周期で役割を分担する。前段が時間を稼ぎ、後段が精度を上げる。</em></p>
<!-- /fig -->


<h3 id="s15">8.2.9 負荷周波数制御 — 連系系統の場合（FFC と TBC）</h3>
<p>連系系統も 1 つの系統だから、単独系統と同じ LFC を行うことも可能である。
しかし次の 2 つの理由から、異なる制御方式が採用される。</p>
<ol>
<li>単独系統では 1 つの中央給電指令所が責任を持つが、
連系系統では<strong>それぞれの系統に中央給電指令所がある</strong>。</li>
<li>各系統が個別に負荷周波数制御を行うと、<strong>系統を連系するメリットが損なわれる</strong>。</li>
</ol>
<p><strong>(1) 定周波数制御（FFC: Flat Frequency Control）</strong></p>
<p>単独系統の LFC とまったく同じで、<strong>系統周波数を規定範囲内に維持しようとする</strong>方式。</p>
<blockquote>
<p><strong>注意すべき点</strong>: 単独系統と異なり、周波数変動の原因は<strong>自分の系統だけではなく、
他の連系系統にもある<strong>。このため FFC を行う系統の発電調整量は</strong>非常に大きくなる</strong>。
したがってこの方式は、連系系統内の<strong>主要系統</strong>で行われるのが普通である。</p>
</blockquote>
<p><strong>(2) 周波数バイアス連系線潮流制御（TBC: Tie-line frequency Bias Control）</strong></p>
<p>周波数変化と連系線潮流変化を常に検出し、8.2.7 節の式で計算される
<strong>自系統の需給アンバランス分のみを調整</strong>しようとする方式。</p>
<p>自系統内で生じた需給アンバランス <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi></mrow><annotation encoding="application/x-tex">\Delta P</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span> は</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mo>−</mo><mi>K</mi><mo>×</mo><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>±</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\Delta P = -K\times\Delta F \pm \Delta P_T}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.5133em;vertical-align:-0.49em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.5133em;"><span class="pstrut" style="height:3.5133em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord">−</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">±</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.5133em;"></span><span class="stretchy fbox" style="height:1.5133em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.49em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>（複号は連系線電力をどちらの向きで考えるかによる）で把握できる。
この量を</p>
<ul>
<li><strong>地域要求量（AR: Area Requirement）</strong> — その地域（系統）で出力調整すべき量</li>
<li><strong>地域制御偏差（ACE: Area Control Error）</strong> — その地域で制御しきれなかった量</li>
</ul>
<p>と呼ぶ。<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi></mrow><annotation encoding="application/x-tex">\Delta P</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span> だけ発電調整をすれば、<strong>自系統内で生じた需給アンバランスだけに応動する</strong>
ことになり、他系統の変動に巻き込まれない。</p>
<p><strong>ここが重要</strong>: TBC を正しく行うには<strong>系統定数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> を正確に推定していること</strong>が前提になる。
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> の推定値が実際とずれていると、調整量に誤差が生じる（例題 8-4 で確認する）。
ガバナカット試験（8.2.5 節）が重要なのはこのためである。</p>
<h3 id="s16">8.2.10 我が国の周波数制御方式</h3>
<p>日本では 9 つの系統が連系されている（50 Hz 系統 3 つ、60 Hz 系統 6 つ）。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">系統</th>
<th align="left">方式</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>60 Hz 系統（6 系統）</strong></td>
<td align="left">以前は関西が FFC、他 5 系統が TBC。<strong>現在は 6 系統すべて TBC</strong></td>
</tr>
<tr>
<td align="left"><strong>東京電力系統（50 Hz）</strong></td>
<td align="left"><strong>FFC</strong></td>
</tr>
<tr>
<td align="left"><strong>東北電力系統（50 Hz）</strong></td>
<td align="left"><strong>TBC</strong></td>
</tr>
<tr>
<td align="left"><strong>北海道電力系統（50 Hz）</strong></td>
<td align="left"><strong>FFC</strong> ＋ 北本直流送電システムの潮流制御の 2 本立て</td>
</tr>
</tbody></table></div>
<blockquote>
<p>北海道は 1979 年まで単独系統だったため FFC を実施しており、
北本連系後もその方式を継続している。</p>
</blockquote>
<p><strong>50 Hz 系統と 60 Hz 系統の間</strong>では、一方の周波数が大幅に変動した場合の
<strong>緊急制御は行われる</strong>が、<strong>常時の負荷周波数制御は行われていない</strong>。</p>
<p><strong>諸外国との比較</strong>: 北米系統とヨーロッパ系統では<strong>すべての系統が TBC</strong> を実施しており、
FFC を実施している系統がない。にもかかわらず<strong>周波数変動は日本より小さい</strong>。
これは<strong>系統容量が大きい</strong>ためである（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> が大きい）。</p>
<h3 id="s17">8.2.11 沖縄本島系統 — 連系のない系統の周波数維持</h3>
<p>第2回で述べたとおり、沖縄本島系統は<strong>他系統と連系していない完全独立系統</strong>である。
本回の理論に照らすと、次の帰結が導かれる。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">項目</th>
<th align="left">沖縄本島系統</th>
<th align="left">本土の連系系統</th>
</tr>
</thead>
<tbody><tr>
<td align="left">連系線</td>
<td align="left"><strong>なし</strong></td>
<td align="left">あり</td>
</tr>
<tr>
<td align="left">周波数偏差</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><mi>P</mi><mi mathvariant="normal">/</mi><msub><mi>K</mi><mtext>沖縄</mtext></msub></mrow><annotation encoding="application/x-tex">\Delta F = \Delta P/K_\text{沖縄}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mord">/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">沖縄</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><mi>P</mi><mi mathvariant="normal">/</mi><mo stretchy="false">(</mo><msub><mi>K</mi><mi>A</mi></msub><mo>+</mo><msub><mi>K</mi><mi>B</mi></msub><mo>+</mo><mo>⋯</mo><mtext> </mtext><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">\Delta F = \Delta P/(K_A+K_B+\cdots)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mord">/</span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner">⋯</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mclose">)</span></span></span></span></td>
</tr>
<tr>
<td align="left">系統容量</td>
<td align="left">約 1,500 MW</td>
<td align="left">数万〜十数万 MW</td>
</tr>
<tr>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> [MW/Hz]</td>
<td align="left"><strong>小さい</strong></td>
<td align="left">大きい</td>
</tr>
<tr>
<td align="left">慣性 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left"><strong>小さい</strong></td>
<td align="left">大きい</td>
</tr>
<tr>
<td align="left">制御方式</td>
<td align="left">単独系統の LFC（FFC 相当）</td>
<td align="left">TBC / FFC</td>
</tr>
</tbody></table></div>
<p><strong><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> が小さく、応援もない</strong> — この二重のハンディが、
沖縄系統における再生可能エネルギー導入の制約となる。</p>
<p>さらに再エネ（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">H=0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>、ガバナなし）が増えると <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> と <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> の両方が下がるため、
<strong>周波数がより速く、より深く落ちる</strong>。</p>
<p><strong>対策</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">対策</th>
<th align="left">効く量</th>
<th align="left">備考</th>
</tr>
</thead>
<tbody><tr>
<td align="left">蓄電池による高速周波数応答（FFR）</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> 相当、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span></span></span></span> 相当</td>
<td align="left">応答が最も速い</td>
</tr>
<tr>
<td align="left">同期調相機</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left">慣性のみ供給（第6回・第7回）</td>
</tr>
<tr>
<td align="left">合成慣性・グリッドフォーミングインバータ</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left">第9回・第13回</td>
</tr>
<tr>
<td align="left">出力抑制（カーテールメント）</td>
<td align="left">—</td>
<td align="left">最終手段。再エネの価値を捨てる</td>
</tr>
<tr>
<td align="left">需要側応答（DR）・V2G</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>L</mi></msub></mrow><annotation encoding="application/x-tex">K_L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left">電気自動車の活用</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="s18">8.3 シミュレーション</h2>
<h3 id="s19">8.3.1 系統定数と周波数偏差</h3>
<pre><code class="language-python">&quot;&quot;&quot;第8回 デモ1: 系統定数から周波数偏差を求める&quot;&quot;&quot;
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams[&#39;font.family&#39;] = [&#39;Hiragino Sans&#39;, &#39;Yu Gothic&#39;, &#39;DejaVu Sans&#39;]

def system_constant(capacity_mw, pct_k_per_01hz):
    &quot;&quot;&quot;%MW/0.1Hz -&gt; K [MW/Hz]&quot;&quot;&quot;
    k_per_01hz = pct_k_per_01hz / 100 * capacity_mw   # [MW/0.1Hz]
    return k_per_01hz * 10                             # [MW/Hz]

systems = [
    (&quot;沖縄本島&quot;,   1_500,  1.0),
    (&quot;九州&quot;,      16_000,  1.0),
    (&quot;東京&quot;,      60_000,  1.0),
    (&quot;欧州(UCTE)&quot;, 400_000, 1.0),
]

dP = -250.0        # 250 MW の電源脱落（発電力不足なので負）

print(f&quot;{&#39;系統&#39;:&gt;12} {&#39;容量[MW]&#39;:&gt;10} {&#39;K[MW/Hz]&#39;:&gt;11} {&#39;ΔF[Hz]&#39;:&gt;9} {&#39;到達周波数&#39;:&gt;11}&quot;)
for name, cap, pct in systems:
    K = system_constant(cap, pct)
    dF = dP / K
    print(f&quot;{name:&gt;12} {cap:10,d} {K:11,.0f} {dF:9.3f} {60+dF:10.3f} Hz&quot;)

# 電源脱落量 vs 周波数偏差
fig, ax = plt.subplots(figsize=(8.5, 5))
dP_range = np.linspace(0, 400, 200)
for name, cap, pct in systems:
    K = system_constant(cap, pct)
    ax.plot(dP_range, 60 - dP_range/K, lw=2, label=f&quot;{name}（K={K:,.0f} MW/Hz）&quot;)
ax.axhline(59.0, color=&quot;r&quot;, ls=&quot;--&quot;, alpha=0.7, label=&quot;UFR 動作レベルの例 59.0 Hz&quot;)
ax.set_xlabel(&quot;電源脱落量 [MW]&quot;); ax.set_ylabel(&quot;到達周波数 [Hz]&quot;)
ax.set_title(&quot;系統規模と周波数低下（$\\Delta F = \\Delta P / K$）&quot;)
ax.set_ylim(56, 60.3); ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig(&quot;../図/ch08_system_constant.png&quot;, dpi=150)
</code></pre>
<p><strong>期待される出力</strong>:</p>
<pre><code>          系統   容量[MW]    K[MW/Hz]    ΔF[Hz]      到達周波数
        沖縄本島      1,500         150    -1.667     58.333 Hz
          九州       16,000       1,600    -0.156     59.844 Hz
          東京       60,000       6,000    -0.042     59.958 Hz
    欧州(UCTE)     400,000      40,000    -0.006     59.994 Hz
</code></pre>
<p><strong>同じ 250 MW の脱落でも、沖縄では 1.67 Hz も下がる</strong>（九州の 10 倍以上）。
系統規模がそのまま周波数維持能力になることが数値で分かる。</p>
<h3 id="s20">8.3.2 周波数応答の時間シミュレーション（慣性→ガバナ→LFC）</h3>
<pre><code class="language-python">&quot;&quot;&quot;第8回 デモ2: 4段階の周波数応答&quot;&quot;&quot;
import numpy as np
from scipy.integrate import solve_ivp
import matplotlib.pyplot as plt

plt.rcParams[&#39;font.family&#39;] = [&#39;Hiragino Sans&#39;, &#39;Yu Gothic&#39;, &#39;DejaVu Sans&#39;]

F_N     = 60.0
S_sys   = 1500.0      # 系統容量 [MVA]（沖縄本島を想定）
dP_step = -250.0      # 電源脱落 [MW]

K_G, K_L = 120.0, 30.0        # [MW/Hz]
K = K_G + K_L

T_gov = 8.0        # ガバナの時定数 [s]
alpha, beta = 40.0, 8.0       # LFC の PI ゲイン
T_lfc_delay = 20.0            # LFC が動き始めるまでの遅れ [s]

def freq_response(t, y, H):
    &quot;&quot;&quot;y = [dF, P_gov, integral_dF]&quot;&quot;&quot;
    dF, P_gov, integ = y
    # ガバナ（1次遅れで -K_G*dF に追従）
    dP_gov = (-K_G*dF - P_gov) / T_gov
    # LFC（遅れて起動する PI 制御）
    P_lfc = 0.0 if t &lt; T_lfc_delay else -(alpha*dF + beta*integ)
    d_integ = dF if t &gt;= T_lfc_delay else 0.0
    # 動揺方程式（系統全体）
    P_net = dP_step + P_gov + P_lfc - K_L*dF
    ddF = F_N/(2*H*S_sys) * P_net
    return [ddF, dP_gov, d_integ]

fig, ax = plt.subplots(figsize=(9.5, 5.5))
for H, color, label in [(5.0, &quot;#2a9d8f&quot;, &quot;$H$=5.0 s（再エネ少）&quot;),
                        (3.0, &quot;#e9c46a&quot;, &quot;$H$=3.0 s（現状）&quot;),
                        (1.5, &quot;#e63946&quot;, &quot;$H$=1.5 s（再エネ大量）&quot;)]:
    sol = solve_ivp(freq_response, (0, 120), [0, 0, 0], args=(H,),
                    t_eval=np.linspace(0, 120, 4000), rtol=1e-8, max_step=0.05)
    ax.plot(sol.t, F_N + sol.y[0], lw=2, color=color, label=label)
    nadir = (F_N + sol.y[0]).min()
    rocof = F_N/(2*H*S_sys)*dP_step
    print(f&quot;H={H:.1f}s: RoCoF={rocof:+.3f} Hz/s, 最低周波数={nadir:.3f} Hz&quot;)

ax.axhline(F_N, color=&quot;k&quot;, lw=0.8, ls=&quot;:&quot;)
ax.axhline(59.0, color=&quot;r&quot;, ls=&quot;--&quot;, alpha=0.6, label=&quot;UFR 動作レベル 59.0 Hz&quot;)
ax.axvline(T_lfc_delay, color=&quot;gray&quot;, ls=&quot;:&quot;, alpha=0.7)
ax.text(T_lfc_delay+1, 57.6, &quot;LFC 起動&quot;, fontsize=9, color=&quot;gray&quot;)
ax.set_xlabel(&quot;時間 [s]&quot;); ax.set_ylabel(&quot;系統周波数 [Hz]&quot;)
ax.set_title(f&quot;{abs(dP_step):.0f} MW 電源脱落時の周波数応答（沖縄本島系統を想定）&quot;)
ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig(&quot;../図/ch08_freq_response.png&quot;, dpi=150)
</code></pre>
<p><strong>観察してほしいこと</strong>:</p>
<ol>
<li>最初の傾き（<strong>RoCoF</strong>）は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span></span></span></span> に反比例する。<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span></span></span></span> が小さいほど急落する。</li>
<li>一度<strong>最低点（nadir）</strong>まで落ちてから、ガバナが効いて持ち直す。</li>
<li>ガバナだけでは <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><mi>P</mi><mi mathvariant="normal">/</mi><mi>K</mi></mrow><annotation encoding="application/x-tex">\Delta F = \Delta P/K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mord">/</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> の<strong>定常偏差が残る</strong>。</li>
<li>LFC が起動すると積分項が働き、<strong>周波数が 60 Hz に戻る</strong>。</li>
</ol>
<!-- fig:ch08_stages.png -->
<p><img src="../%E5%9B%B3/ch08_stages.png" alt="図 8.10">
<em>図 8.10　沖縄系統で 250 MW が脱落したときの周波数（上）と各段の出力増分（下）。最低点は 58.12 Hz（4.4 秒）で、ガバナのあと LFC が引き継ぎ、5 分後には 59.99 Hz に復帰する。</em></p>
<!-- /fig -->

<!-- fig:ch08_compare.png -->
<p><img src="../%E5%9B%B3/ch08_compare.png" alt="図 8.11">
<em>図 8.11　沖縄と九州の周波数応答の比較（同じ 250 MW 脱落）。沖縄の最低点 58.12 Hz は UFR 整定を割るが、九州は 59.83 Hz で運用範囲内に収まる。</em></p>
<!-- /fig -->

<!-- fig:ch08_lfc_gain.png -->
<p><img src="../%E5%9B%B3/ch08_lfc_gain.png" alt="図 8.12">
<em>図 8.12　LFC の積分ゲイン β の影響。小さいと戻りが遅く、大きすぎると行き過ぎて振動する。制御の速さと安定性のトレードオフで、教科書 例題7.3 の主張と一致する。</em></p>
<!-- /fig -->




<h3 id="s21">8.3.3 連系系統の周波数–潮流特性</h3>
<pre><code class="language-python">&quot;&quot;&quot;第8回 デモ3: 2連系系統（教科書 例題7.2 の再現）&quot;&quot;&quot;
import numpy as np

def tie_line_analysis(K_A, K_B, dP_A, dP_B):
    dF   = (dP_A + dP_B) / (K_A + K_B)
    dP_T = (K_B*dP_A - K_A*dP_B) / (K_A + K_B)
    return dF, dP_T

# 教科書 例題7.2: A系統1000MW, B系統500MW, 両系統とも 1%MW/0.1Hz
K_A = 0.01 * 1000 * 10      # [MW/Hz] = 100
K_B = 0.01 *  500 * 10      # [MW/Hz] =  50
dP_A, dP_B = -30.0, 0.0     # A系統で 30 MW の電源脱落

dF, dP_T = tie_line_analysis(K_A, K_B, dP_A, dP_B)
print(f&quot;K_A = {K_A:.0f} MW/Hz, K_B = {K_B:.0f} MW/Hz&quot;)
print(f&quot;ΔF   = {dF:+.3f} Hz&quot;)
print(f&quot;ΔP_T = {dP_T:+.1f} MW  （負 = B系統からA系統へ流入）&quot;)

# --- 連系の効果 ---
dF_alone = dP_A / K_A
print(f&quot;\nA系統が単独だった場合: ΔF = {dF_alone:+.3f} Hz&quot;)
print(f&quot;連系による改善: {abs(dF_alone) - abs(dF):+.3f} Hz &quot;
      f&quot;({(1-abs(dF/dF_alone))*100:.0f}% 低減)&quot;)

# --- 地域要求量 AR（教科書 例題7.4）---
print(&quot;\n=== 地域要求量 AR ===&quot;)
for pct, label in [(1.0, &quot;正しい系統定数 1%MW/0.1Hz&quot;),
                   (0.9, &quot;誤った系統定数 0.9%MW/0.1Hz&quot;)]:
    KA = pct/100 * 1000 * 10
    KB = pct/100 *  500 * 10
    AR_A = KA*dF - dP_T          # A系統: ΔP_A = K_A ΔF + ΔP_T
    AR_B = KB*dF + dP_T
    print(f&quot;{label}:&quot;)
    print(f&quot;  AR_A = {AR_A:+.1f} MW, AR_B = {AR_B:+.1f} MW&quot;)
</code></pre>
<p><strong>期待される出力</strong>:</p>
<pre><code>K_A = 100 MW/Hz, K_B = 50 MW/Hz
ΔF   = -0.200 Hz
ΔP_T = -10.0 MW  （負 = B系統からA系統へ流入）

A系統が単独だった場合: ΔF = -0.300 Hz
連系による改善: +0.100 Hz (33% 低減)

=== 地域要求量 AR ===
正しい系統定数 1%MW/0.1Hz:
  AR_A = -30.0 MW, AR_B = +0.0 MW
誤った系統定数 0.9%MW/0.1Hz:
  AR_A = -28.0 MW, AR_B = +1.0 MW
</code></pre>
<p><strong>重要な観察</strong>: 系統定数を正しく把握していれば、
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><msub><mi>R</mi><mi>A</mi></msub><mo>=</mo><mo>−</mo><mn>30</mn></mrow><annotation encoding="application/x-tex">AR_A = -30</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord mathnormal">A</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">30</span></span></span></span> MW（脱落量そのもの）、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><msub><mi>R</mi><mi>B</mi></msub><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">AR_B = 0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord mathnormal">A</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span> となり、
<strong>A 系統だけが 30 MW 調整すればよい</strong>と正しく判定できる。</p>
<p>しかし <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> の推定値が 10% ずれると、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><msub><mi>R</mi><mi>A</mi></msub><mo>=</mo><mo>−</mo><mn>28</mn></mrow><annotation encoding="application/x-tex">AR_A = -28</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord mathnormal">A</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">28</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><msub><mi>R</mi><mi>B</mi></msub><mo>=</mo><mo>+</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">AR_B = +1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord mathnormal">A</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">+</span><span class="mord">1</span></span></span></span> となり、
<strong>本来調整不要な B 系統まで動いてしまう</strong>。
TBC において系統定数の正確な推定が重要である理由がここにある。</p>
<h3 id="s22">8.3.4 対応する MATLAB コード（参考）</h3>
<pre><code class="language-matlab">% 第8回: ガバナカット試験による系統定数の推定（教科書 例題7.1）
P_trip   = 500;        % 解列した出力 [MW]（1000MW の 1/2 出力）
dF       = -0.045;     % 周波数低下 [Hz]
S_system = 100000;     % 系統容量 [MW] = 100 GW

K = P_trip / abs(dF);                 % [MW/Hz]
pctK_per_Hz   = 100 * K / S_system;   % [%MW/Hz]
pctK_per_01Hz = pctK_per_Hz / 10;     % [%MW/0.1Hz]

fprintf(&#39;系統定数 K = %.0f MW/Hz\n&#39;, K);
fprintf(&#39;%%K = %.1f %%MW/Hz = %.2f %%MW/0.1Hz\n&#39;, pctK_per_Hz, pctK_per_01Hz);

% 速度調定率から発電力特性
epsilon = 4.0;  FN = 60.0;
pctKG = 100*100/(epsilon*FN);
fprintf(&#39;速度調定率 %.1f%% -&gt; 発電力特性 %.1f %%MW/Hz\n&#39;, epsilon, pctKG);
</code></pre>
<hr>
<h2 id="s23">8.4 例題</h2>
<h3 id="s24">例題 8-1（速度調定率と発電力特性）</h3>
<p>定格出力 500 MW、速度調定率 4% の火力発電ユニットがある。<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mi>N</mi></msub><mo>=</mo><mn>60</mn></mrow><annotation encoding="application/x-tex">F_N = 60</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">60</span></span></span></span> Hz。</p>
<ol>
<li>発電力特性 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">\%K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9em;vertical-align:-0.15em;"></span><span class="mord">%</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [%MW/Hz] を求めよ。</li>
<li><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [MW/Hz] を求めよ。</li>
<li>周波数が 0.1 Hz 低下したとき、この発電機の出力は何 MW 増加するか。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">%</mi><msub><mi>K</mi><mi>G</mi></msub><mo>=</mo><mfrac><mrow><mn>100</mn><mo>×</mo><mn>100</mn></mrow><mrow><mi>ε</mi><msub><mi>F</mi><mi>N</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mn>10000</mn><mrow><mn>4</mn><mo>×</mo><mn>60</mn></mrow></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>41.7</mn><mtext> </mtext><mi mathvariant="normal">%</mi><mtext>MW/Hz</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\%K_G = \frac{100\times100}{\varepsilon F_N} = \frac{10000}{4\times60} = \boxed{41.7\ \%\text{MW/Hz}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9em;vertical-align:-0.15em;"></span><span class="mord">%</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1574em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">ε</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">100</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0908em;vertical-align:-0.7693em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">60</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">10000</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7693em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">41.7</span><span class="mspace"> </span><span class="mord">%</span><span class="mord text"><span class="mord">MW/Hz</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(2)</strong>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub><mo>=</mo><mfrac><mn>41.7</mn><mn>100</mn></mfrac><mo>×</mo><mn>500</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>208</mn><mtext> MW/Hz</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">K_G = \frac{41.7}{100}\times500 = \boxed{208\ \text{MW/Hz}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">41.7</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">500</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">208</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW/Hz</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(3)</strong>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>G</mi><mo>=</mo><msub><mi>K</mi><mi>G</mi></msub><mo>×</mo><mn>0.1</mn><mo>=</mo><mn>208</mn><mo>×</mo><mn>0.1</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>20.8</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\Delta G = K_G \times 0.1 = 208\times0.1 = \boxed{20.8\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal">G</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.1</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">208</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.1</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">20.8</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<h3 id="s25">例題 8-2（ガバナカット試験 — 教科書 例題7.1）</h3>
<p>新設の火力発電機 1000 MW の 1/2 出力でガバナカット試験
（運転中に系統から切り離す試験）を行ったところ、周波数が 0.045 Hz 低下した。
この系統の系統定数を求めよ。ただし系統容量は 100 GW とする。</p>
<p><strong>解答</strong></p>
<p>定格 1000 MW の 1/2 出力で試験したので、ユニット解列直後は系統に
<strong>500 MW の需給アンバランス（発電力不足）</strong>が生じている。
この 500 MW のアンバランスで 0.045 Hz 低下したのだから</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>K</mi><mo>=</mo><mfrac><mn>500</mn><mn>0.045</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>11,111</mn><mtext> MW/Hz</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">K = \frac{500}{0.045} = \boxed{11{,}111\ \text{MW/Hz}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.045</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">500</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">11</span><span class="mord"><span class="mpunct">,</span></span><span class="mord">111</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW/Hz</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>系統容量に対する百分率では</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">%</mi><mi>K</mi><mo>=</mo><mfrac><mrow><mn>100</mn><mo>×</mo><mn>11111</mn></mrow><mn>100000</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>11.1</mn><mtext> </mtext><mi mathvariant="normal">%</mi><mtext>MW/Hz</mtext></mrow></mstyle></mstyle></mstyle></menclose><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>1.11</mn><mtext> </mtext><mi mathvariant="normal">%</mi><mtext>MW/0.1Hz</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\%K = \frac{100\times11111}{100000} = \boxed{11.1\ \%\text{MW/Hz}} = \boxed{1.11\ \%\text{MW/0.1Hz}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">%</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100000</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">11111</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">11.1</span><span class="mspace"> </span><span class="mord">%</span><span class="mord text"><span class="mord">MW/Hz</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">1.11</span><span class="mspace"> </span><span class="mord">%</span><span class="mord text"><span class="mord">MW/0.1Hz</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>10</mn><mo>∼</mo><mn>20</mn></mrow><annotation encoding="application/x-tex">10\sim20</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">20</span></span></span></span> %MW/Hz という一般的な範囲に入っており、妥当な値である。</p>
<h3 id="s26">例題 8-3（連系系統 — 教科書 例題7.2）</h3>
<p>A 系統で 30 MW の電源脱落が発生したときの周波数変化と連系線潮流変化を求めよ。
ただし A、B 系統の系統容量をそれぞれ 1000 MW、500 MW とし、
系統定数は両系統とも 1 %MW/0.1Hz とする。</p>
<p><strong>解答</strong></p>
<p>まず系統定数を [MW/Hz] に直す。<strong>%MW/0.1Hz は %MW/Hz の 1/10</strong> なので、
1 %MW/0.1Hz = 10 %MW/Hz である。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>K</mi><mi>A</mi></msub><mo>=</mo><mn>0.01</mn><mo>×</mo><mn>1000</mn><mo>=</mo><mn>10</mn><mtext> </mtext><mo stretchy="false">[</mo><mtext>MW/0.1Hz</mtext><mo stretchy="false">]</mo><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>100</mn><mtext> </mtext><mo stretchy="false">[</mo><mtext>MW/Hz</mtext><mo stretchy="false">]</mo></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">K_A = 0.01\times1000 = 10\ [\text{MW/0.1Hz}] = \boxed{100\ [\text{MW/Hz}]}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.01</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1000</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">10</span><span class="mspace"> </span><span class="mopen">[</span><span class="mord text"><span class="mord">MW/0.1Hz</span></span><span class="mclose">]</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">100</span><span class="mspace"> </span><span class="mopen">[</span><span class="mord text"><span class="mord">MW/Hz</span></span><span class="mclose">]</span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>K</mi><mi>B</mi></msub><mo>=</mo><mn>0.01</mn><mo>×</mo><mn>500</mn><mo>=</mo><mn>5</mn><mtext> </mtext><mo stretchy="false">[</mo><mtext>MW/0.1Hz</mtext><mo stretchy="false">]</mo><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>50</mn><mtext> </mtext><mo stretchy="false">[</mo><mtext>MW/Hz</mtext><mo stretchy="false">]</mo></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">K_B = 0.01\times500 = 5\ [\text{MW/0.1Hz}] = \boxed{50\ [\text{MW/Hz}]}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.01</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">500</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">5</span><span class="mspace"> </span><span class="mopen">[</span><span class="mord text"><span class="mord">MW/0.1Hz</span></span><span class="mclose">]</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">50</span><span class="mspace"> </span><span class="mopen">[</span><span class="mord text"><span class="mord">MW/Hz</span></span><span class="mclose">]</span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>A 系統の電源脱落により <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub><mo>=</mo><mo>−</mo><mn>30</mn></mrow><annotation encoding="application/x-tex">\Delta P_A = -30</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">30</span></span></span></span> MW（マイナスは発電力不足）、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\Delta P_B = 0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub><mo>+</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub></mrow><mrow><msub><mi>K</mi><mi>A</mi></msub><mo>+</mo><msub><mi>K</mi><mi>B</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mo>−</mo><mn>30</mn></mrow><mrow><mn>100</mn><mo>+</mo><mn>50</mn></mrow></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mo>−</mo><mn>0.2</mn><mtext> Hz</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\Delta F = \frac{\Delta P_A+\Delta P_B}{K_A+K_B} = \frac{-30}{100+50} = \boxed{-0.2\ \text{Hz}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0908em;vertical-align:-0.7693em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">50</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">−</span><span class="mord">30</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7693em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.4467em;vertical-align:-0.4233em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.4467em;"><span class="pstrut" style="height:3.4467em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">−</span><span class="mord">0.2</span><span class="mspace"> </span><span class="mord text"><span class="mord">Hz</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.4467em;"></span><span class="stretchy fbox" style="height:1.4467em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4233em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub><mo>=</mo><mfrac><mrow><msub><mi>K</mi><mi>B</mi></msub><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub><mo>−</mo><msub><mi>K</mi><mi>A</mi></msub><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub></mrow><mrow><msub><mi>K</mi><mi>A</mi></msub><mo>+</mo><msub><mi>K</mi><mi>B</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>50</mn><mo>×</mo><mo stretchy="false">(</mo><mo>−</mo><mn>30</mn><mo stretchy="false">)</mo></mrow><mn>150</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mo>−</mo><mn>10.0</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\Delta P_T = \frac{K_B\Delta P_A - K_A\Delta P_B}{K_A+K_B}
= \frac{50\times(-30)}{150} = \boxed{-10.0\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.113em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.427em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">150</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mopen">(</span><span class="mord">−</span><span class="mord">30</span><span class="mclose">)</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.4467em;vertical-align:-0.4233em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.4467em;"><span class="pstrut" style="height:3.4467em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">−</span><span class="mord">10.0</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.4467em;"></span><span class="stretchy fbox" style="height:1.4467em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4233em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>すなわち周波数は 0.2 Hz 低下し、連系線には <strong>B 系統から A 系統に向けて 10.0 MW</strong>
の潮流変化が生じる（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P_T</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> は A→B を正としているので、負は B→A を意味する）。</p>
<p><strong>考察</strong>: A 系統が単独なら <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mo>−</mo><mn>30</mn><mi mathvariant="normal">/</mi><mn>100</mn><mo>=</mo><mo>−</mo><mn>0.3</mn></mrow><annotation encoding="application/x-tex">\Delta F = -30/100 = -0.3</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">−</span><span class="mord">30/100</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">0.3</span></span></span></span> Hz だった。
連系により <strong>0.2 Hz に改善</strong>している。B 系統が 10 MW 応援したためである。</p>
<h3 id="s27">例題 8-4（地域要求量 AR — 教科書 例題7.4）</h3>
<p>例題 8-3 の連系系統において、周波数が 0.2 Hz 低下し、
連系線潮流が B 系統から A 系統の方向に 10.0 MW 増加した。</p>
<ol>
<li>両系統の系統定数を 1 %MW/0.1Hz として、A、B 両系統の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mi>R</mi></mrow><annotation encoding="application/x-tex">AR</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span> を求めよ。</li>
<li>両系統の系統定数を <strong>0.9 %MW/0.1Hz</strong> として、A、B 両系統の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mi>R</mi></mrow><annotation encoding="application/x-tex">AR</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span> を求めよ。</li>
<li>(2) の結果から何が言えるか述べよ。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong> <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>A</mi></msub><mo>=</mo><mn>100</mn></mrow><annotation encoding="application/x-tex">K_A = 100</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">100</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>B</mi></msub><mo>=</mo><mn>50</mn></mrow><annotation encoding="application/x-tex">K_B = 50</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">50</span></span></span></span> [MW/Hz]。<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mi>K</mi><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>±</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P = K\Delta F \pm \Delta P_T</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">±</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> より</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>A</mi><msub><mi>R</mi><mi>A</mi></msub><mo>=</mo><mn>100</mn><mo>×</mo><mo stretchy="false">(</mo><mo>−</mo><mn>0.2</mn><mo stretchy="false">)</mo><mo>−</mo><mn>10.0</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mo>−</mo><mn>30</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">AR_A = 100\times(-0.2) - 10.0 = \boxed{-30\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord mathnormal">A</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">100</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">−</span><span class="mord">0.2</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10.0</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.4467em;vertical-align:-0.4233em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.4467em;"><span class="pstrut" style="height:3.4467em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">−</span><span class="mord">30</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.4467em;"></span><span class="stretchy fbox" style="height:1.4467em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4233em;"><span></span></span></span></span></span></span></span></span></span>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>A</mi><msub><mi>R</mi><mi>B</mi></msub><mo>=</mo><mn>50</mn><mo>×</mo><mo stretchy="false">(</mo><mo>−</mo><mn>0.2</mn><mo stretchy="false">)</mo><mo>+</mo><mn>10.0</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>0</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">AR_B = 50\times(-0.2) + 10.0 = \boxed{0\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord mathnormal">A</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">−</span><span class="mord">0.2</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10.0</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">0</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>A 系統では 30 MW 発電力が不足しているので 30 MW 出力を増加すればよい。
B 系統では発電出力の調整を行わない。<strong>実際の脱落量 30 MW と一致しており正しい。</strong></p>
<p><strong>(2)</strong> 系統定数を 0.9 %MW/0.1Hz とすると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>K</mi><mi>A</mi></msub><mo>=</mo><mn>0.009</mn><mo>×</mo><mn>1000</mn><mo>=</mo><mn>9</mn><mtext> </mtext><mo stretchy="false">[</mo><mtext>MW/0.1Hz</mtext><mo stretchy="false">]</mo><mo>=</mo><mn>90</mn><mtext> </mtext><mo stretchy="false">[</mo><mtext>MW/Hz</mtext><mo stretchy="false">]</mo></mrow><annotation encoding="application/x-tex">K_A = 0.009\times1000 = 9\ [\text{MW/0.1Hz}] = 90\ [\text{MW/Hz}]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.009</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1000</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">9</span><span class="mspace"> </span><span class="mopen">[</span><span class="mord text"><span class="mord">MW/0.1Hz</span></span><span class="mclose">]</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">90</span><span class="mspace"> </span><span class="mopen">[</span><span class="mord text"><span class="mord">MW/Hz</span></span><span class="mclose">]</span></span></span></span></span>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>K</mi><mi>B</mi></msub><mo>=</mo><mn>0.009</mn><mo>×</mo><mn>500</mn><mo>=</mo><mn>4.5</mn><mtext> </mtext><mo stretchy="false">[</mo><mtext>MW/0.1Hz</mtext><mo stretchy="false">]</mo><mo>=</mo><mn>45</mn><mtext> </mtext><mo stretchy="false">[</mo><mtext>MW/Hz</mtext><mo stretchy="false">]</mo></mrow><annotation encoding="application/x-tex">K_B = 0.009\times500 = 4.5\ [\text{MW/0.1Hz}] = 45\ [\text{MW/Hz}]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.009</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">500</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">4.5</span><span class="mspace"> </span><span class="mopen">[</span><span class="mord text"><span class="mord">MW/0.1Hz</span></span><span class="mclose">]</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">45</span><span class="mspace"> </span><span class="mopen">[</span><span class="mord text"><span class="mord">MW/Hz</span></span><span class="mclose">]</span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>A</mi><msub><mi>R</mi><mi>A</mi></msub><mo>=</mo><mn>90</mn><mo>×</mo><mo stretchy="false">(</mo><mo>−</mo><mn>0.2</mn><mo stretchy="false">)</mo><mo>−</mo><mn>10.0</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mo>−</mo><mn>28.0</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">AR_A = 90\times(-0.2) - 10.0 = \boxed{-28.0\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord mathnormal">A</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">90</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">−</span><span class="mord">0.2</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10.0</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.4467em;vertical-align:-0.4233em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.4467em;"><span class="pstrut" style="height:3.4467em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">−</span><span class="mord">28.0</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.4467em;"></span><span class="stretchy fbox" style="height:1.4467em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4233em;"><span></span></span></span></span></span></span></span></span></span>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>A</mi><msub><mi>R</mi><mi>B</mi></msub><mo>=</mo><mn>45</mn><mo>×</mo><mo stretchy="false">(</mo><mo>−</mo><mn>0.2</mn><mo stretchy="false">)</mo><mo>+</mo><mn>10.0</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mo>+</mo><mn>1.0</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">AR_B = 45\times(-0.2) + 10.0 = \boxed{+1.0\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord mathnormal">A</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">45</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">−</span><span class="mord">0.2</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10.0</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.4467em;vertical-align:-0.4233em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.4467em;"><span class="pstrut" style="height:3.4467em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">+</span><span class="mord">1.0</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.4467em;"></span><span class="stretchy fbox" style="height:1.4467em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4233em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(3)</strong> 実際には A 系統で 30 MW の電源脱落が生じただけなので、
(1) のように <strong>A 系統のみが 30 MW 調整すればよい</strong>はずである。</p>
<p>しかし実際の系統定数と異なる値を用いて計算すると、
A 系統は 28 MW しか増やさず（2 MW 不足）、
<strong>本来調整不要な B 系統が 1 MW 抑制してしまう</strong>という調整量の誤差が生じる。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mtext>TBC を行う上で、系統定数を正確に推定することが極めて重要</mtext></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\text{TBC を行う上で、系統定数を正確に推定することが極めて重要}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord text"><span class="mord">TBC </span><span class="mord cjk_fallback">を行う上で、系統定数を正確に推定することが極めて重要</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>これがガバナカット試験（例題 8-2）を実施する理由である。</p>
<h3 id="s28">例題 8-5（沖縄系統の周波数維持）</h3>
<p>沖縄本島系統（系統容量 1,500 MW、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><mi>K</mi><mo>=</mo><mn>1.0</mn></mrow><annotation encoding="application/x-tex">\%K = 1.0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">%</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.0</span></span></span></span> %MW/0.1Hz、
系統慣性定数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub><mo>=</mo><mn>4.0</mn></mrow><annotation encoding="application/x-tex">H_\text{sys} = 4.0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4.0</span></span></span></span> s、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mi>N</mi></msub><mo>=</mo><mn>60</mn></mrow><annotation encoding="application/x-tex">F_N = 60</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">60</span></span></span></span> Hz）で、
250 MW の火力発電機 1 台が脱落した。</p>
<ol>
<li>系統定数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> [MW/Hz] を求めよ。</li>
<li>脱落直後の RoCoF [Hz/s] を求めよ。</li>
<li>ガバナが効いた後の定常的な周波数偏差 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow><annotation encoding="application/x-tex">\Delta F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span> を求めよ。</li>
<li>UFR（周波数低下リレー）の整定値が 57.0 Hz のとき、
LFC が間に合わなければどうなるか論じよ。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>K</mi><mo>=</mo><mn>0.01</mn><mo>×</mo><mn>1500</mn><mo>×</mo><mn>10</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>150</mn><mtext> MW/Hz</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">K = 0.01\times1500\times10 = \boxed{150\ \text{MW/Hz}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.01</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1500</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">150</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW/Hz</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(2)</strong>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mfrac><mrow><mi>d</mi><mi>F</mi></mrow><mrow><mi>d</mi><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><msub><mi>F</mi><mi>N</mi></msub><mrow><mn>2</mn><msub><mi>H</mi><mtext>sys</mtext></msub><msub><mi>S</mi><mtext>sys</mtext></msub></mrow></mfrac><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mfrac><mrow><mn>60</mn><mo>×</mo><mo stretchy="false">(</mo><mo>−</mo><mn>250</mn><mo stretchy="false">)</mo></mrow><mrow><mn>2</mn><mo>×</mo><mn>4.0</mn><mo>×</mo><mn>1500</mn></mrow></mfrac><mo>=</mo><mfrac><mrow><mo>−</mo><mn>15000</mn></mrow><mn>12000</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mo>−</mo><mn>1.25</mn><mtext> Hz/s</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\frac{dF}{dt} = \frac{F_N}{2H_\text{sys}S_\text{sys}}\Delta P
= \frac{60\times(-250)}{2\times4.0\times1500} = \frac{-15000}{12000} = \boxed{-1.25\ \text{Hz/s}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.0574em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord mathnormal">t</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.3324em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.7693em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.427em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">4.0</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">1500</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">60</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mopen">(</span><span class="mord">−</span><span class="mord">250</span><span class="mclose">)</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7693em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">12000</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">−</span><span class="mord">15000</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">−</span><span class="mord">1.25</span><span class="mspace"> </span><span class="mord text"><span class="mord">Hz/s</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(3)</strong>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi></mrow><mi>K</mi></mfrac><mo>=</mo><mfrac><mrow><mo>−</mo><mn>250</mn></mrow><mn>150</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mo>−</mo><mn>1.67</mn><mtext> Hz</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\Delta F = \frac{\Delta P}{K} = \frac{-250}{150} = \boxed{-1.67\ \text{Hz}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0463em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">150</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">−</span><span class="mord">250</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.4467em;vertical-align:-0.4233em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.4467em;"><span class="pstrut" style="height:3.4467em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">−</span><span class="mord">1.67</span><span class="mspace"> </span><span class="mord text"><span class="mord">Hz</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.4467em;"></span><span class="stretchy fbox" style="height:1.4467em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4233em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>到達周波数は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>60</mn><mo>−</mo><mn>1.67</mn><mo>=</mo><mn>58.33</mn></mrow><annotation encoding="application/x-tex">60 - 1.67 = 58.33</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">60</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.67</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">58.33</span></span></span></span> Hz。</p>
<p><strong>(4)</strong> RoCoF が <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>−</mo><mn>1.25</mn></mrow><annotation encoding="application/x-tex">-1.25</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">1.25</span></span></span></span> Hz/s なので、慣性応答だけなら
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo stretchy="false">(</mo><mn>60</mn><mo>−</mo><mn>57</mn><mo stretchy="false">)</mo><mi mathvariant="normal">/</mi><mn>1.25</mn><mo>=</mo><mn>2.4</mn></mrow><annotation encoding="application/x-tex">(60-57)/1.25 = 2.4</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">60</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">57</span><span class="mclose">)</span><span class="mord">/1.25</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">2.4</span></span></span></span> 秒で UFR 整定値 57.0 Hz に到達してしまう。</p>
<p>実際にはガバナが数秒で効き始めて 58.33 Hz で下げ止まるため、
<strong>この条件では UFR は動作しない</strong>。しかし余裕は 1.33 Hz しかない。</p>
<p>ここで再エネ大量導入により <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> が 2.0 s、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> が 100 MW/Hz に低下したとすると</p>
<ul>
<li>RoCoF <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>=</mo><mo>−</mo><mn>2.5</mn></mrow><annotation encoding="application/x-tex">= -2.5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.3669em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">2.5</span></span></span></span> Hz/s（2 倍の速さ）</li>
<li>定常偏差 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mo>−</mo><mn>2.5</mn></mrow><annotation encoding="application/x-tex">\Delta F = -2.5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">2.5</span></span></span></span> Hz → 到達周波数 <strong>57.5 Hz</strong></li>
</ul>
<p>となり、UFR 整定値まで 0.5 Hz しか余裕がなくなる。
過渡的な行き過ぎ（アンダーシュート）を考えると<strong>負荷遮断が動作する可能性が高い</strong>。</p>
<p><strong>対策</strong>: 蓄電池による高速周波数応答（FFR）、同期調相機、
グリッドフォーミングインバータの導入、または<strong>再エネの出力抑制</strong>が必要になる。</p>
<hr>
<h2 id="s29">8.5 演習問題</h2>
<h3 id="s30">基礎問題</h3>
<p><strong>問 8-1</strong>（教科書 問題7.1 に対応）
(a) 系統容量 1000 MW の系統定数 [MW/Hz] を求めよ。ここで <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><mi>K</mi><mo>=</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">\%K = 1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">%</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span></span></span></span> %MW/0.1Hz とする。
(b) 系統容量 500 MW の系統の系統定数が 45 MW/Hz である。このときの <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><mi>K</mi></mrow><annotation encoding="application/x-tex">\%K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">%</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> [%MW/0.1Hz] を求めよ。</p>
<p><strong>問 8-2</strong>（教科書 問題7.2 に対応）
系統容量 1000 MW の系統で、100 MW の発電機がトリップ（解列）した。
(a) 周波数変化を求めよ。ここで <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><mi>K</mi><mo>=</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">\%K = 1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">%</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span></span></span></span> %MW/0.1Hz とする。
(b) 周波数の低下量が 0.9 Hz であった。この系統の系統定数 [%MW/0.1Hz] を求めよ。</p>
<p><strong>問 8-3</strong> 速度調定率 5%、定格出力 300 MW の発電ユニットについて、
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mi>N</mi></msub><mo>=</mo><mn>60</mn></mrow><annotation encoding="application/x-tex">F_N = 60</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">60</span></span></span></span> Hz として次を求めよ。
(a) 発電力特性 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">\%K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9em;vertical-align:-0.15em;"></span><span class="mord">%</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [%MW/Hz]
(b) <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [MW/Hz]
(c) 周波数が 59.8 Hz に低下したときの出力増加量 [MW]</p>
<p><strong>問 8-4</strong> 次の用語を説明せよ。
(a) 負荷の自己制御性　(b) 系統定数　(c) FFC と TBC の違い　(d) AR（地域要求量）</p>
<h3 id="s31">応用問題</h3>
<p><strong>問 8-5</strong>（教科書 問題7.3・7.4 に対応）
A、B 2 つの系統が連系されているとき、両系統で負荷変化が生じ、
周波数が 0.1 Hz 低下し、連系線潮流が A から B 系統へ向け 50 MW 増加した。
A、B 系統の系統容量を 300 MW、500 MW とし、それぞれの系統定数を 1 %MW/0.1Hz とする。</p>
<p>(a) <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>A</mi></msub></mrow><annotation encoding="application/x-tex">K_A</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>B</mi></msub></mrow><annotation encoding="application/x-tex">K_B</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [MW/Hz] を求めよ。
(b) A、B 両系統において TBC を実施しているとき、両系統の制御量（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mi>R</mi></mrow><annotation encoding="application/x-tex">AR</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span>）を計算せよ。
(c) 各系統で実際に生じていた需給アンバランス <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P_A</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P_B</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を求めよ。
(d) 系統定数を 1.1 %MW/0.1Hz として計算した場合の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mi>R</mi></mrow><annotation encoding="application/x-tex">AR</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span> を求め、
   (b) との差が何を意味するか述べよ。</p>
<p><strong>問 8-6</strong> 沖縄本島系統への再生可能エネルギー導入を評価する。
現状: 系統容量 1,500 MW、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><mi>K</mi><mo>=</mo><mn>1.0</mn></mrow><annotation encoding="application/x-tex">\%K = 1.0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">%</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1.0</span></span></span></span> %MW/0.1Hz、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub><mo>=</mo><mn>4.5</mn></mrow><annotation encoding="application/x-tex">H_\text{sys} = 4.5</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4.5</span></span></span></span> s、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>F</mi><mi>N</mi></msub><mo>=</mo><mn>60</mn></mrow><annotation encoding="application/x-tex">F_N = 60</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">60</span></span></span></span> Hz。</p>
<p>(a) 現状の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> [MW/Hz] を求めよ。
(b) 太陽光 400 MW を導入し、同等の火力（ガバナ付き、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> の 40% 相当）を停止した。
   太陽光はガバナを持たず慣性もない（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">H=0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>）。
   停止により <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> が 30% 減少、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> が 2.5 s に低下したとする。
   新しい <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> と <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> を求めよ。
(c) この状態で 250 MW の電源脱落が起きたときの RoCoF と定常周波数偏差を求めよ。
(d) UFR 整定値を 57.0 Hz として、負荷遮断が動作するか判定せよ。
(e) 蓄電池を導入して周波数を維持する場合、
   何 MW/Hz 相当の応答能力が必要か見積もれ（到達周波数を 58.0 Hz 以上に保つ条件）。
(f) 蓄電池以外の対策を 3 つ挙げ、それぞれ <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> と <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> のどちらに効くかを述べよ。</p>
<p><strong>問 8-7</strong> Python を用いて次を実装・考察せよ。</p>
<p>(a) 8.3.2 節の周波数応答シミュレーションを実装し、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span></span></span></span> を 1.0〜6.0 s で変化させたとき、
   最低周波数（nadir）と RoCoF がどう変わるかをグラフ化せよ。
(b) LFC の PI ゲイン <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>α</mi></mrow><annotation encoding="application/x-tex">\alpha</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span></span></span></span> を変化させ、教科書 例題7.3 の主張
   「<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>α</mi></mrow><annotation encoding="application/x-tex">\alpha</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span></span></span></span> が大きすぎても小さすぎても良くない」を数値的に確認せよ。
(c) 沖縄系統において、太陽光の出力が雲により 10 秒間で 200 MW 減少する
   シナリオを作成し、周波数応答を計算せよ。
   電源脱落（ステップ状）との違いを考察せよ。</p>
<hr>
<h2 id="s32">8.6 まとめ</h2>
<h3 id="s33">キーポイント</h3>
<ul>
<li>周波数維持の必要性は、近年では<strong>需要家側よりも系統側</strong>（タービン翼の保護、
発電機解列の連鎖による<strong>周波数崩壊</strong>の防止）の理由が大きい。</li>
<li><strong>速度調定率</strong> <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ε</mi><mo>=</mo><mstyle scriptlevel="0" displaystyle="true"><mfrac><mrow><msub><mi>F</mi><mn>0</mn></msub><mo>−</mo><msub><mi>F</mi><mi>N</mi></msub></mrow><msub><mi>F</mi><mi>N</mi></msub></mfrac></mstyle><mo>×</mo><mn>100</mn></mrow><annotation encoding="application/x-tex">\varepsilon = \dfrac{F_0-F_N}{F_N}\times100</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">ε</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">100</span></span></span></span> [%]（一般に 4〜5%）
<strong>発電力特性</strong> <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><msub><mi>K</mi><mi>G</mi></msub><mo>=</mo><mstyle scriptlevel="0" displaystyle="true"><mfrac><mrow><mn>100</mn><mo>×</mo><mn>100</mn></mrow><mrow><mi>ε</mi><msub><mi>F</mi><mi>N</mi></msub></mrow></mfrac></mstyle></mrow><annotation encoding="application/x-tex">\%K_G = \dfrac{100\times100}{\varepsilon F_N}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9em;vertical-align:-0.15em;"></span><span class="mord">%</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1574em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">ε</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">100</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span> [%MW/Hz]</li>
<li><strong>負荷の自己制御性</strong>: 周波数が上がると負荷が増える性質。制御装置なしで働く。</li>
<li><strong>系統定数</strong> <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi><mo>=</mo><msub><mi>K</mi><mi>G</mi></msub><mo>+</mo><msub><mi>K</mi><mi>L</mi></msub></mrow><annotation encoding="application/x-tex">K = K_G + K_L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [MW/Hz]、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mi>K</mi><mi mathvariant="normal">Δ</mi><mi>F</mi></mrow><annotation encoding="application/x-tex">\Delta P = K\Delta F</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span></span></span></span>。
実系統では <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">%</mi><mi>K</mi><mo>=</mo><mn>10</mn><mo>∼</mo><mn>20</mn></mrow><annotation encoding="application/x-tex">\%K = 10\sim20</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">%</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">20</span></span></span></span> %MW/Hz。
<strong>実務では %MW/0.1Hz が使われ、%MW/Hz の 1/10 の値</strong>である（試験で頻出）。</li>
<li><strong>連系系統</strong>:
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mfrac><mrow><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub><mo>+</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub></mrow><mrow><msub><mi>K</mi><mi>A</mi></msub><mo>+</mo><msub><mi>K</mi><mi>B</mi></msub></mrow></mfrac><mo separator="true">,</mo><mspace width="2em"/><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub><mo>=</mo><mfrac><mrow><msub><mi>K</mi><mi>B</mi></msub><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>A</mi></msub><mo>−</mo><msub><mi>K</mi><mi>A</mi></msub><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>B</mi></msub></mrow><mrow><msub><mi>K</mi><mi>A</mi></msub><mo>+</mo><msub><mi>K</mi><mi>B</mi></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\Delta F = \frac{\Delta P_A+\Delta P_B}{K_A+K_B}, \qquad
  \Delta P_T = \frac{K_B\Delta P_A - K_A\Delta P_B}{K_A+K_B}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">A</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0502em;">B</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span>
連系すると分母が大きくなり、<strong>周波数偏差が小さくなる</strong>。沖縄にはこの恩恵がない。</li>
<li><strong>制御の階層</strong>（変動周期で分担）:
慣性応答（〜数秒、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span></span></span></span>）→ 自己制御性・調速制御（〜数十秒、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span>）
→ <strong>LFC</strong>（数十秒〜10分、PI 制御）→ <strong>ELD</strong>（10分〜、経済性）</li>
<li><strong>LFC は PI 制御</strong> <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>G</mi><mo>=</mo><mi>α</mi><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>+</mo><mi>β</mi><mo>∫</mo><mi mathvariant="normal">Δ</mi><mi>F</mi><mtext> </mtext><mi>d</mi><mi>t</mi></mrow><annotation encoding="application/x-tex">\Delta G = \alpha\Delta F + \beta\int\Delta F\,dt</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal">G</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.1111em;vertical-align:-0.3061em;"></span><span class="mord mathnormal" style="margin-right:0.0528em;">β</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-symbol small-op" style="margin-right:0.1945em;position:relative;top:-0.0006em;">∫</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">d</span><span class="mord mathnormal">t</span></span></span></span>。
積分項がないと <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>=</mo><mi mathvariant="normal">Δ</mi><mi>P</mi><mi mathvariant="normal">/</mi><mi>K</mi></mrow><annotation encoding="application/x-tex">\Delta F = \Delta P/K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mord">/</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> の定常偏差が残る。</li>
<li><strong>FFC</strong>（定周波数制御）は周波数だけを見る。<strong>TBC</strong>（周波数バイアス連系線潮流制御）は
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi><mo>=</mo><mo>−</mo><mi>K</mi><mi mathvariant="normal">Δ</mi><mi>F</mi><mo>±</mo><mi mathvariant="normal">Δ</mi><msub><mi>P</mi><mi>T</mi></msub></mrow><annotation encoding="application/x-tex">\Delta P = -K\Delta F \pm \Delta P_T</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="mord">Δ</span><span class="mord mathnormal" style="margin-right:0.1389em;">F</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">±</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> で<strong>自系統のアンバランスのみ</strong>を調整する。
日本では 60 Hz 系統は全て TBC、東京・北海道が FFC。</li>
<li><strong>TBC には系統定数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>K</mi></mrow><annotation encoding="application/x-tex">K</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">K</span></span></span></span> の正確な推定が不可欠</strong>。ずれると他系統まで不要に動く。
だから<strong>ガバナカット試験</strong>を行う。</li>
<li><strong>再エネ（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">H=0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>、ガバナなし）が増えると <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>H</mi><mtext>sys</mtext></msub></mrow><annotation encoding="application/x-tex">H_\text{sys}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0813em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">sys</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> と <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>K</mi><mi>G</mi></msub></mrow><annotation encoding="application/x-tex">K_G</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> の両方が下がり、
周波数が速く・深く落ちる。</strong> 独立系統である沖縄では特に厳しい。</li>
</ul>
<h3 id="s34">次回への橋渡し</h3>
<p>第7回・第8回で、再生可能エネルギーの大量導入が
<strong>同期安定度と周波数維持の両面で系統を厳しくする</strong>ことを見た。
その根本原因は、太陽光・風力が<strong>インバータを介して接続される</strong>ことにある。</p>
<p>第9回では、そのインバータそのものを扱う。
PWM 制御の原理から始め、系統連系インバータの制御方式、
そして本回・前回で繰り返し登場した
<strong>合成慣性・グリッドフォーミングインバータ</strong>が
どのように慣性やガバナの機能を模擬するのかを学ぶ。</p>
<p><strong>問題を作る側だったインバータが、解決策にもなりうる</strong>というのが第9回の主題である。</p>

    <div class="pn"><a class="pn-prev" href="ch07.html">← 第7回 等面積法と安定度</a><a class="pn-next" href="ch09.html">第9回 インバータと系統連系 →</a></div>
  </main>
  <aside class="side"><nav class="toc" aria-label="目次"><div class="toc-h">この回の目次</div><a class="lv2" href="#s1">まず直感で（3 分でつかむ）</a><a class="lv2" href="#s2">8.1 導入</a><a class="lv3" href="#s3">学習目標</a><a class="lv3" href="#s4">前提知識（第7回との接続）</a><a class="lv3" href="#s5">記号の約束</a><a class="lv2" href="#s6">8.2 理論</a><a class="lv3" href="#s7">8.2.1 なぜ周波数を保つ必要があるのか</a><a class="lv3" href="#s8">8.2.2 発電ユニットの調速制御（ガバナ制御）</a><a class="lv3" href="#s9">8.2.3 速度調定率と発電力特性</a><a class="lv3" href="#s10">8.2.4 負荷の周波数特性（自己制御性）</a><a class="lv3" href="#s11">8.2.5 系統の周波数特性と系統定数 K</a><a class="lv3" href="#s12">8.2.6 慣性応答 — K が効き始める前に何が起きるか</a><a class="lv3" href="#s13">8.2.7 連系系統の周波数–潮流特性</a><a class="lv3" href="#s14">8.2.8 負荷周波数制御（LFC）— 単独系統の場合</a><a class="lv3" href="#s15">8.2.9 負荷周波数制御 — 連系系統の場合（FFC と TBC）</a><a class="lv3" href="#s16">8.2.10 我が国の周波数制御方式</a><a class="lv3" href="#s17">8.2.11 沖縄本島系統 — 連系のない系統の周波数維持</a><a class="lv2" href="#s18">8.3 シミュレーション</a><a class="lv3" href="#s19">8.3.1 系統定数と周波数偏差</a><a class="lv3" href="#s20">8.3.2 周波数応答の時間シミュレーション（慣性→ガバナ→LFC）</a><a class="lv3" href="#s21">8.3.3 連系系統の周波数–潮流特性</a><a class="lv3" href="#s22">8.3.4 対応する MATLAB コード（参考）</a><a class="lv2" href="#s23">8.4 例題</a><a class="lv3" href="#s24">例題 8-1（速度調定率と発電力特性）</a><a class="lv3" href="#s25">例題 8-2（ガバナカット試験 — 教科書 例題7.1）</a><a class="lv3" href="#s26">例題 8-3（連系系統 — 教科書 例題7.2）</a><a class="lv3" href="#s27">例題 8-4（地域要求量 AR — 教科書 例題7.4）</a><a class="lv3" href="#s28">例題 8-5（沖縄系統の周波数維持）</a><a class="lv2" href="#s29">8.5 演習問題</a><a class="lv3" href="#s30">基礎問題</a><a class="lv3" href="#s31">応用問題</a><a class="lv2" href="#s32">8.6 まとめ</a><a class="lv3" href="#s33">キーポイント</a><a class="lv3" href="#s34">次回への橋渡し</a></nav></aside>
</div>
<footer class="bottom">教科書：加藤・田岡『電力システム工学の基礎』 ／ 電力エネルギーシステム解析の基礎と応用 ／ 数式描画：KaTeX（同梱・MIT）</footer>
<script>
// 目次の現在位置ハイライト（外部依存なし・file:// で動く）
(function(){
  var links=[].slice.call(document.querySelectorAll('.toc a')); if(!links.length) return;
  var heads=links.map(function(a){return document.getElementById(a.getAttribute('href').slice(1));});
  function upd(){ var y=window.scrollY+120, i=0; for(var k=0;k<heads.length;k++){ if(heads[k]&&heads[k].offsetTop<=y) i=k; }
    links.forEach(function(a,k){ a.classList.toggle('on',k===i); }); }
  window.addEventListener('scroll',upd,{passive:true}); upd();
})();
</script>
</body>
</html>