<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>第11回: 電力需要予測（統計的手法） — 講義ノート</title>
<link rel="stylesheet" href="vendor/katex/katex.min.css">
<link rel="stylesheet" href="notes.css">
</head>
<body>
<header class="top">
  <a class="home" href="../index.html">▲ 地図（トップ）</a>
  <nav class="days"><span class="">Day 1 基礎と潮流計算入門</span><span class="">Day 2 潮流とダイナミクス</span><span class="on">Day 3 インバータと予測</span><span class="">Day 4 AI と統合演習</span></nav>
  <nav class="rounds"><a href="ch01.html" class="" title="第1回 エネルギー変換">1</a><a href="ch02.html" class="" title="第2回 電力システムの構成">2</a><a href="ch03.html" class="" title="第3回 P と Q の分離">3</a><a href="ch04.html" class="" title="第4回 Y行列と直流法潮流">4</a><a href="ch05.html" class="" title="第5回 ニュートン・ラフソン法">5</a><a href="ch06.html" class="" title="第6回 電圧と無効電力">6</a><a href="ch07.html" class="" title="第7回 等面積法と安定度">7</a><a href="ch08.html" class="" title="第8回 周波数と需給バランス">8</a><a href="ch09.html" class="" title="第9回 インバータと系統連系">9</a><a href="ch10.html" class="" title="第10回 気象と再エネ出力">10</a><a href="ch11.html" class="on" title="第11回 電力需要予測">11</a><a href="ch12.html" class="" title="第12回 機械学習で予測する">12</a><a href="ch13.html" class="" title="第13回 AI × 系統解析">13</a><a href="ch14.html" class="" title="第14回 経済負荷配分と OPF">14</a><a href="ch15.html" class="" title="第15回 沖縄系統・統合演習">15</a></nav>
</header>
<div class="wrap">
  <main class="doc">
    <div class="chips"><span class="chip day">Day 3 インバータと予測</span><a class="chip viz" href="../viz/demand.html">🖥 動く図で見る</a><a class="chip ex" href="../ex/ch11.html">✍ 演習で確かめる</a><a class="chip" href="symbols.html">記号表</a></div>
    <h1>第11回: 電力需要予測（統計的手法）</h1>
<p><strong>Day 3 / コマ11</strong> ｜ 電力エネルギーシステム解析の基礎と応用</p>
<blockquote class="callout textbook">
<p><strong>教科書対応</strong>: 本講義の独自部分（教科書の範囲外）。
第8回 7.4 節「負荷変動は予測可能なゆっくりした変化と予測困難な短周期変動に大別される」の、
<strong>前者（予測可能な変化）を実際に予測する</strong>のが本回である。</p>
</blockquote>
<blockquote class="callout viz">
<p><strong>🖥 動くインフォグラフ</strong>：<a href="../viz/demand.html"><code>viz/demand.html</code></a> — 需要データ生成と重回帰の学習・ベースライン比較。
ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（<code>index.html</code> から全回に飛べます）。</p>
</blockquote>
<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch11.md から生成。直接編集せずスライドを直す）-->
<blockquote class="callout ex">
<p><strong>✍ 演習</strong>：<a href="../ex/ch11.html"><code>ex/ch11.html</code></a> — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
<strong>📊 スライド</strong>：<code>スライド/ch11.pptx</code>（講義用）</p>
</blockquote>
<hr>
<h2 id="s1">まず直感で（3 分でつかむ）</h2>
<blockquote class="callout key">
<p><strong>📌 一言でいうと</strong>：電力需要はトレンド・年周期・週周期・日内変動・気温効果に分解できる。素朴な「前週同曜日」に勝って初めて価値がある。</p>
</blockquote>
<blockquote class="callout analogy">
<p><strong>🪄 たとえ話：需要は体温調節</strong></p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">体</th>
<th align="left">電力需要</th>
</tr>
</thead>
<tbody><tr>
<td align="left">暑ければ汗、寒ければ震え</td>
<td align="left">冷房・暖房の <strong>V 字</strong> の気温応答</td>
</tr>
<tr>
<td align="left">快適な温度から <strong>離れるほど</strong> 反応が強い</td>
<td align="left"><strong>度日</strong>（CDD/HDD）＝快適からの距離</td>
</tr>
<tr>
<td align="left">平日と休日で <strong>生活のリズム</strong> が違う</td>
<td align="left"><strong>曜日効果</strong>（平日・土日・祝日）</td>
</tr>
<tr>
<td align="left">朝起きて夜寝る <strong>体内時計</strong></td>
<td align="left"><strong>日内変動</strong>（朝夕のピーク）</td>
</tr>
<tr>
<td align="left">昨日の暑さが今日に残る</td>
<td align="left"><strong>蓄熱</strong>（前日気温のラグ）</td>
</tr>
</tbody></table></div>
<p>崩れる点：体は「慣れる」が、慣れは線形ではない。前日・前々日の気温をラグで入れる理由。</p>
</blockquote>
<blockquote class="callout case">
<p><strong>📰 事例：2022年3月22日 東京エリアの需給ひっ迫警報</strong>
地震で火力が止まっていたところに、季節外れの寒さと曇天が重なった。暖房需要が増え、太陽光が出ず、需要が <strong>予測を上回った</strong>。国は初めて「需給ひっ迫警報」を出し、節電を呼びかけた。</p>
</blockquote>
<blockquote class="callout case">
<p><strong>📰 事例：2022年6月末 猛暑の需給ひっ迫注意報</strong>
梅雨明けが早く、記録的な暑さで冷房需要が急増した。過去の同じ時期のデータに頼れない状況だった。沖縄は冷房需要の割合が高く、気温 1 °C の差が需要に直結する。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 この回の式で読むと</strong>：どちらも気温効果が主役。今日の重回帰の気温項がそのまま効く。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 なぜ電力では RMSE を重く見るのか</strong>
予備力は最悪の外れに備えて持つ。平均的な外れ（MAE）より、大外れを強く罰する RMSE の方が運用の痛みに近い。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 なぜ前週同曜日と比べるのか</strong>
曜日・季節・時刻をほぼ含む、最も手強い「何もしない予測」だから。これに勝てないモデルには価値がない。</p>
</blockquote>
<blockquote class="callout warn">
<p><strong>⚠ 記録更新の日は苦手</strong>
学習範囲の外は、統計モデルも機械学習も外挿になる（第12回）。</p>
</blockquote>
<p><strong>この回の地図</strong>：Ⅰ 需要の分解 — トレンド・年・週・日 → Ⅱ 気温との非線形関係 — 度日と不快指数 → Ⅲ 重回帰モデル — 係数の読み方 → Ⅳ 評価 — 指標の使い分け、時系列分割、予備力へ</p>
<!-- intuition:end -->
<hr>
<h2 id="s2">11.1 導入</h2>
<h3 id="s3">学習目標</h3>
<ol>
<li>電力需要の<strong>3 つの周期性</strong>（年・週・日）を分解して説明できる。</li>
<li>需要と気温の<strong>非線形な関係</strong>をモデル化できる。</li>
<li><strong>重回帰モデル</strong>で需要予測モデルを構築し、係数を解釈できる。</li>
<li><strong>ARIMA / SARIMA</strong> モデルの構造を理解し、次数を決められる。</li>
<li><strong>予測精度指標</strong>（MAE/RMSE/MAPE）を使い分け、ベースラインと比較できる。</li>
<li>沖縄の需要特性（冷房主体・観光）を分析できる。</li>
</ol>
<h3 id="s4">前提知識（第8回・第10回との接続）</h3>
<p>第8回で見た<strong>負荷変動の 2 分類</strong>を再掲する。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">種別</th>
<th align="left">性質</th>
<th align="left">対応する制御</th>
<th align="left">本回の位置づけ</th>
</tr>
</thead>
<tbody><tr>
<td align="left">(1) ゆっくりした大きな変化</td>
<td align="left"><strong>予測可能</strong></td>
<td align="left">ELD（経済負荷配分運転）</td>
<td align="left"><strong>本回で予測する</strong></td>
</tr>
<tr>
<td align="left">(2) 短周期の頻繁な変化</td>
<td align="left">予測困難</td>
<td align="left">LFC</td>
<td align="left">予測しない（制御で吸収）</td>
</tr>
</tbody></table></div>
<p>第10回では供給側（再エネ）を予測した。本回は需要側である。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mtext>予測すべき正味需要（ネットロード）</mtext><mo>=</mo><mtext>需要</mtext><mo>−</mo><mtext>再エネ出力</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\text{予測すべき正味需要（ネットロード）} = \text{需要} - \text{再エネ出力}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.4467em;vertical-align:-0.4233em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.4467em;"><span class="pstrut" style="height:3.4467em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord text"><span class="mord cjk_fallback">予測すべき正味需要（ネットロード）</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord text"><span class="mord cjk_fallback">需要</span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord text"><span class="mord cjk_fallback">再エネ出力</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.4467em;"></span><span class="stretchy fbox" style="height:1.4467em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4233em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>第8回の ELD はこの正味需要に対して発電機の出力配分を決める。</p>
<hr>
<h2 id="s5">11.2 理論</h2>
<h3 id="s6">11.2.1 電力需要の構造</h3>
<p>電力需要は複数の周期成分の重ね合わせとして理解できる。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>y</mi><mi>t</mi></msub><mo>=</mo><munder><munder><msub><mi>T</mi><mi>t</mi></msub><mo stretchy="true">⏟</mo></munder><mtext>トレンド</mtext></munder><mo>+</mo><munder><munder><msubsup><mi>S</mi><mi>t</mi><mtext>年</mtext></msubsup><mo stretchy="true">⏟</mo></munder><mtext>季節性</mtext></munder><mo>+</mo><munder><munder><msubsup><mi>S</mi><mi>t</mi><mtext>週</mtext></msubsup><mo stretchy="true">⏟</mo></munder><mtext>週日性</mtext></munder><mo>+</mo><munder><munder><msubsup><mi>S</mi><mi>t</mi><mtext>日</mtext></msubsup><mo stretchy="true">⏟</mo></munder><mtext>日内変動</mtext></munder><mo>+</mo><munder><munder><mrow><mi>f</mi><mo stretchy="false">(</mo><msub><mi>T</mi><mi>a</mi></msub><mo stretchy="false">)</mo></mrow><mo stretchy="true">⏟</mo></munder><mtext>気温効果</mtext></munder><mo>+</mo><munder><munder><msub><mi>ε</mi><mi>t</mi></msub><mo stretchy="true">⏟</mo></munder><mtext>不規則変動</mtext></munder></mrow><annotation encoding="application/x-tex">y_t = \underbrace{T_t}_{\text{トレンド}} + \underbrace{S_t^\text{年}}_{\text{季節性}}
+ \underbrace{S_t^\text{週}}_{\text{週日性}} + \underbrace{S_t^\text{日}}_{\text{日内変動}}
+ \underbrace{f(T_a)}_{\text{気温効果}} + \underbrace{\varepsilon_t}_{\text{不規則変動}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.1597em;vertical-align:-1.4763em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6833em;"><span style="top:-1.5237em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">トレンド</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6833em;"><span class="svg-align" style="top:-2.202em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.798em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.4763em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.4647em;vertical-align:-1.5733em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-1.4267em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">季節性</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span class="svg-align" style="top:-2.105em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-2.453em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">年</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.895em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.5733em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.4647em;vertical-align:-1.5733em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-1.4267em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">週日性</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span class="svg-align" style="top:-2.105em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-2.453em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">週</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.895em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.5733em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.4647em;vertical-align:-1.5733em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-1.4267em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">日内変動</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span class="svg-align" style="top:-2.105em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-2.453em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">日</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.895em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.5733em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.3263em;vertical-align:-1.5763em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.75em;"><span style="top:-1.4237em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">気温効果</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.75em;"><span class="svg-align" style="top:-2.102em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1076em;">f</span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.898em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.5763em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.9069em;vertical-align:-1.4763em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.4306em;"><span style="top:-1.5237em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">不規則変動</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.4306em;"><span class="svg-align" style="top:-2.202em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal">ε</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.798em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.4763em;"><span></span></span></span></span></span></span></span></span></span></p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">成分</th>
<th align="left">周期</th>
<th align="left">主な要因</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>トレンド</strong></td>
<td align="left">数年</td>
<td align="left">経済成長、人口、省エネ、EV 普及</td>
</tr>
<tr>
<td align="left"><strong>年周期（季節性）</strong></td>
<td align="left">1 年</td>
<td align="left">冷暖房需要、日長</td>
</tr>
<tr>
<td align="left"><strong>週周期（週日性）</strong></td>
<td align="left">7 日</td>
<td align="left">平日 / 土曜 / 日祝の産業活動</td>
</tr>
<tr>
<td align="left"><strong>日内変動</strong></td>
<td align="left">24 時間</td>
<td align="left">生活・業務パターン</td>
</tr>
<tr>
<td align="left"><strong>気温効果</strong></td>
<td align="left">—</td>
<td align="left">冷暖房。<strong>非線形</strong></td>
</tr>
<tr>
<td align="left"><strong>不規則変動</strong></td>
<td align="left">—</td>
<td align="left">予測困難（第8回の LFC の対象）</td>
</tr>
</tbody></table></div>
<p><strong>典型的な日負荷曲線</strong>:</p>
<pre><code> 需要
  ↑            ／‾‾‾＼＿／‾‾‾‾＼      ← 平日（2山：午前・午後、昼に昼休みの谷）
  │        ／                  ＼
  │    ／                        ＼___
  │__／                              ‾‾
  └──┴────┴────┴────┴────┴────┴──→ 時刻
     0    6    9   12   15   18   24
</code></pre>
<p><strong>負荷率</strong>という指標がよく使われる。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>負荷率</mtext><mo>=</mo><mfrac><mtext>平均需要</mtext><mtext>最大需要</mtext></mfrac><mo>×</mo><mn>100</mn><mtext> </mtext><mo stretchy="false">[</mo><mi mathvariant="normal">%</mi><mo stretchy="false">]</mo></mrow><annotation encoding="application/x-tex">\text{負荷率} = \frac{\text{平均需要}}{\text{最大需要}}\times100\ [\%]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord cjk_fallback">負荷率</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0463em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord text"><span class="mord cjk_fallback">最大需要</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord text"><span class="mord cjk_fallback">平均需要</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">100</span><span class="mspace"> </span><span class="mopen">[</span><span class="mord">%</span><span class="mclose">]</span></span></span></span></span></p>
<p>負荷率が高いほど設備を効率的に使えている。日本の年負荷率は 60〜70% 程度。</p>
<!-- fig:ch11_decompose.png -->
<p><img src="../%E5%9B%B3/ch11_decompose.png" alt="図 11.1">
<em>図 11.1　需要の 4 層分解（2 年・17,520 時間）。年周期は夏に大きな山を作り、曜日では平日と休日に 70 MW の差、日内では朝から昼にかけて上がる。平均 809 MW、最大 1,484 MW。</em></p>
<!-- /fig -->

<!-- fig:ch11_acf.png -->
<p><img src="../%E5%9B%B3/ch11_acf.png" alt="図 11.2">
<em>図 11.2　需要の自己相関。24 時間前で 0.870、168 時間前（前週同曜日）で 0.886 と、週のラグが最も強い。曜日と時刻が同時に揃うためで、これが最も手強いベースラインになる。</em></p>
<!-- /fig -->

<h3 id="s7">11.2.2 気温と需要の関係 — 非線形性が本質</h3>
<p>需要と気温の関係は<strong>直線ではなく V 字（または U 字）</strong>になる。</p>
<pre><code> 需要
  ↑
  │＼                              ／
  │  ＼      暖房需要      冷房需要／
  │    ＼                      ／
  │      ＼________________／     ← 快適域（空調不要）
  └────┴──────┴──────┴──────→ 気温 [°C]
       10      18     24      35
</code></pre>
<p><strong>モデル化の方法</strong>:</p>
<p><strong>(1) 度日法（degree-day）</strong> — 最も古典的で解釈しやすい</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>HDD</mtext><mo>=</mo><mi>max</mi><mo>⁡</mo><mo stretchy="false">(</mo><msubsup><mi>T</mi><mtext>base</mtext><mi>H</mi></msubsup><mo>−</mo><msub><mi>T</mi><mi>a</mi></msub><mo separator="true">,</mo><mtext> </mtext><mn>0</mn><mo stretchy="false">)</mo><mo separator="true">,</mo><mspace width="2em"/><mtext>CDD</mtext><mo>=</mo><mi>max</mi><mo>⁡</mo><mo stretchy="false">(</mo><msub><mi>T</mi><mi>a</mi></msub><mo>−</mo><msubsup><mi>T</mi><mtext>base</mtext><mi>C</mi></msubsup><mo separator="true">,</mo><mtext> </mtext><mn>0</mn><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">\text{HDD} = \max(T_\text{base}^H - T_a,\ 0), \qquad
\text{CDD} = \max(T_a - T_\text{base}^C,\ 0)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">HDD</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1413em;vertical-align:-0.25em;"></span><span class="mop">max</span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">base</span></span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace"> </span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">0</span><span class="mclose">)</span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord text"><span class="mord">CDD</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mop">max</span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.1413em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">base</span></span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0715em;">C</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace"> </span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">0</span><span class="mclose">)</span></span></span></span></span></p>
<p>HDD は暖房度日（Heating Degree Day）、CDD は冷房度日（Cooling Degree Day）。
基準温度は日本では <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>T</mi><mtext>base</mtext><mi>H</mi></msubsup><mo>=</mo><mn>15</mn><mo>∼</mo><mn>18</mn></mrow><annotation encoding="application/x-tex">T_\text{base}^H = 15\sim18</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1244em;vertical-align:-0.2831em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8413em;"><span style="top:-2.4169em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">base</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2831em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">15</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">18</span></span></span></span> °C、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>T</mi><mtext>base</mtext><mi>C</mi></msubsup><mo>=</mo><mn>22</mn><mo>∼</mo><mn>24</mn></mrow><annotation encoding="application/x-tex">T_\text{base}^C = 22\sim24</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1244em;vertical-align:-0.2831em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8413em;"><span style="top:-2.4169em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">base</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0715em;">C</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2831em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">22</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∼</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">24</span></span></span></span> °C。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>y</mi><mo>=</mo><msub><mi>β</mi><mn>0</mn></msub><mo>+</mo><msub><mi>β</mi><mi>H</mi></msub><mtext> </mtext><mtext>HDD</mtext><mo>+</mo><msub><mi>β</mi><mi>C</mi></msub><mtext> </mtext><mtext>CDD</mtext><mo>+</mo><mo>⋯</mo></mrow><annotation encoding="application/x-tex">y = \beta_0 + \beta_H\,\text{HDD} + \beta_C\,\text{CDD} + \cdots</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0528em;">β</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0528em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0528em;">β</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0528em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0813em;">H</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord text"><span class="mord">HDD</span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0528em;">β</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0528em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0715em;">C</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord text"><span class="mord">CDD</span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.313em;"></span><span class="minner">⋯</span></span></span></span></span></p>
<p><strong>(2) 区分線形（piecewise linear）</strong> — 折れ点を複数持たせる</p>
<p><strong>(3) スプライン・多項式</strong> — 滑らかな非線形性を表現</p>
<p><strong>体感温度の考慮</strong>: 実際の冷房需要は気温だけでは決まらない。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">要因</th>
<th align="left">影響</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>湿度</strong></td>
<td align="left">高いほど不快指数が上がり冷房需要増（<strong>沖縄で重要</strong>）</td>
</tr>
<tr>
<td align="left"><strong>日射量</strong></td>
<td align="left">日射が強いと室温が上がる</td>
</tr>
<tr>
<td align="left"><strong>風速</strong></td>
<td align="left">風が強いと体感温度が下がる</td>
</tr>
<tr>
<td align="left"><strong>前日の気温（蓄熱効果）</strong></td>
<td align="left">建物の熱容量により前日の暑さが残る</td>
</tr>
</tbody></table></div>
<p><strong>不快指数（THI）</strong>:</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>THI</mtext><mo>=</mo><mn>0.81</mn><msub><mi>T</mi><mi>a</mi></msub><mo>+</mo><mn>0.01</mn><mi>H</mi><mo stretchy="false">(</mo><mn>0.99</mn><msub><mi>T</mi><mi>a</mi></msub><mo>−</mo><mn>14.3</mn><mo stretchy="false">)</mo><mo>+</mo><mn>46.3</mn></mrow><annotation encoding="application/x-tex">\text{THI} = 0.81T_a + 0.01H(0.99T_a - 14.3) + 46.3</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">THI</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">0.81</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">0.01</span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span><span class="mopen">(</span><span class="mord">0.99</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">14.3</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">46.3</span></span></span></span></span></p>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi></mrow><annotation encoding="application/x-tex">H</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0813em;">H</span></span></span></span> は相対湿度 [%]。THI &gt; 80 で「暑くてたまらない」とされる。</p>
<blockquote>
<p><strong>沖縄で不快指数が効く理由</strong>: 那覇の 7〜8 月の平均湿度は 75〜80% と高い。
気温が本土より低くても（那覇の最高気温は東京より低い日が多い）、
湿度が高いため冷房需要が発生する。
<strong>気温だけのモデルでは沖縄の需要を説明できない。</strong></p>
</blockquote>
<p><strong>蓄熱効果（ラグ項）</strong>: 前日・数日前の気温も効く。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>T</mi><mtext>eff</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>0</mn></mrow><mi>K</mi></munderover><msub><mi>w</mi><mi>k</mi></msub><msub><mi>T</mi><mi>a</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo>−</mo><mi>k</mi><mo stretchy="false">)</mo><mo separator="true">,</mo><mspace width="2em"/><mo>∑</mo><msub><mi>w</mi><mi>k</mi></msub><mo>=</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">T_\text{eff}(t) = \sum_{k=0}^{K}w_k T_a(t-k), \qquad \sum w_k = 1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">eff</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord mathnormal">t</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:3.1304em;vertical-align:-1.3021em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.8283em;"><span style="top:-1.8479em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0315em;">k</span><span class="mrel mtight">=</span><span class="mord mtight">0</span></span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span><span style="top:-4.3em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0715em;">K</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.3021em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0269em;">w</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0269em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0315em;">k</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord mathnormal">t</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.6em;vertical-align:-0.55em;"></span><span class="mord mathnormal" style="margin-right:0.0315em;">k</span><span class="mclose">)</span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-symbol large-op" style="position:relative;top:0em;">∑</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0269em;">w</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0269em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0315em;">k</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">1</span></span></span></span></span></p>
<p>指数減衰の重み <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>w</mi><mi>k</mi></msub><mo>∝</mo><msup><mi>λ</mi><mi>k</mi></msup></mrow><annotation encoding="application/x-tex">w_k \propto \lambda^k</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.5806em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0269em;">w</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0269em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0315em;">k</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∝</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8491em;"></span><span class="mord"><span class="mord mathnormal">λ</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8491em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0315em;">k</span></span></span></span></span></span></span></span></span></span></span>（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi><mo>≈</mo><mn>0.7</mn></mrow><annotation encoding="application/x-tex">\lambda \approx 0.7</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.7</span></span></span></span>）がよく使われる。</p>
<!-- fig:ch11_temp_scatter.png -->
<p><img src="../%E5%9B%B3/ch11_temp_scatter.png" alt="図 11.3">
<em>図 11.3　需要と気温の関係（左）と、度日の基準温度を変えたときの当てはまり（右）。低温側でも高温側でも需要が増える V 字になり、最適な基準温度は 21.5 °C（R² = 0.407）。</em></p>
<!-- /fig -->

<!-- fig:ch11_degree_thi.png -->
<p><img src="../%E5%9B%B3/ch11_degree_thi.png" alt="図 11.4">
<em>図 11.4　度日の定義（左）と不快指数 THI と需要の関係（右）。V 字を基準温度で折って 2 本の直線にするのが度日。蒸し暑い沖縄では THI との相関 0.701 が気温単独の 0.685 を上回る。</em></p>
<!-- /fig -->

<h3 id="s8">11.2.3 重回帰モデル</h3>
<p>最も実用的で解釈しやすい需要予測モデル。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><msub><mover accent="true"><mi>y</mi><mo>^</mo></mover><mi>t</mi></msub><mo>=</mo><msub><mi>β</mi><mn>0</mn></msub><mo>+</mo><munder><mo>∑</mo><mi>j</mi></munder><msub><mi>β</mi><mi>j</mi></msub><msub><mi>x</mi><mrow><mi>j</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub><mo>+</mo><msub><mi>ε</mi><mi>t</mi></msub></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\hat{y}_t = \beta_0 + \sum_{j}\beta_j x_{j,t} + \varepsilon_t}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:3.1438em;vertical-align:-1.7538em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.39em;"><span style="top:-5.1438em;"><span class="pstrut" style="height:5.1438em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord"><span class="mord accent"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6944em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1944em;"><span class="mord">^</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1944em;"><span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0528em;">β</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0528em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span></span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.4138em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0528em;">β</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0528em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">x</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal">ε</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span><span style="top:-3.39em;"><span class="pstrut" style="height:5.1438em;"></span><span class="stretchy fbox" style="height:3.1438em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.7538em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>説明変数の設計（特徴量エンジニアリング）</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">種類</th>
<th align="left">変数の例</th>
</tr>
</thead>
<tbody><tr>
<td align="left">気温</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>a</mi></msub></mrow><annotation encoding="application/x-tex">T_a</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>T</mi><mi>a</mi><mn>2</mn></msubsup></mrow><annotation encoding="application/x-tex">T_a^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0611em;vertical-align:-0.247em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span>、HDD、CDD、前日平均気温</td>
</tr>
<tr>
<td align="left">その他気象</td>
<td align="left">湿度、日射量、風速、THI</td>
</tr>
<tr>
<td align="left">カレンダー</td>
<td align="left">曜日ダミー（6 個）、月ダミー（11 個）、祝日ダミー</td>
</tr>
<tr>
<td align="left">時刻</td>
<td align="left">時刻ダミー（23 個）または <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>sin</mi><mo>⁡</mo><mi mathvariant="normal">/</mi><mi>cos</mi><mo>⁡</mo></mrow><annotation encoding="application/x-tex">\sin/\cos</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mop">sin</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">/</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">cos</span></span></span></span> の周期項</td>
</tr>
<tr>
<td align="left">トレンド</td>
<td align="left">経過日数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>t</mi></mrow><annotation encoding="application/x-tex">t</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6151em;"></span><span class="mord mathnormal">t</span></span></span></span></td>
</tr>
<tr>
<td align="left">自己回帰</td>
<td align="left">前日同時刻 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>y</mi><mrow><mi>t</mi><mo>−</mo><mn>24</mn></mrow></msub></mrow><annotation encoding="application/x-tex">y_{t-24}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6389em;vertical-align:-0.2083em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mbin mtight">−</span><span class="mord mtight">24</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2083em;"><span></span></span></span></span></span></span></span></span></span>、前週同時刻 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>y</mi><mrow><mi>t</mi><mo>−</mo><mn>168</mn></mrow></msub></mrow><annotation encoding="application/x-tex">y_{t-168}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6389em;vertical-align:-0.2083em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mbin mtight">−</span><span class="mord mtight">168</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2083em;"><span></span></span></span></span></span></span></span></span></span></td>
</tr>
</tbody></table></div>
<p><strong>周期項（フーリエ項）による表現</strong>: ダミー変数を大量に作る代わりに、</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>K</mi></munderover><mrow><mo fence="true">[</mo><msub><mi>a</mi><mi>k</mi></msub><mi>sin</mi><mo>⁡</mo><mfrac><mrow><mn>2</mn><mi>π</mi><mi>k</mi><mi>t</mi></mrow><mi>P</mi></mfrac><mo>+</mo><msub><mi>b</mi><mi>k</mi></msub><mi>cos</mi><mo>⁡</mo><mfrac><mrow><mn>2</mn><mi>π</mi><mi>k</mi><mi>t</mi></mrow><mi>P</mi></mfrac><mo fence="true">]</mo></mrow></mrow><annotation encoding="application/x-tex">\sum_{k=1}^{K}\left[a_k\sin\frac{2\pi kt}{P} + b_k\cos\frac{2\pi kt}{P}\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:3.1304em;vertical-align:-1.3021em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.8283em;"><span style="top:-1.8479em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0315em;">k</span><span class="mrel mtight">=</span><span class="mord mtight">1</span></span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span><span style="top:-4.3em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0715em;">K</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.3021em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size3">[</span></span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0315em;">k</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">sin</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.0359em;">π</span><span class="mord mathnormal" style="margin-right:0.0315em;">k</span><span class="mord mathnormal">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal">b</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0315em;">k</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">cos</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.0359em;">π</span><span class="mord mathnormal" style="margin-right:0.0315em;">k</span><span class="mord mathnormal">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size3">]</span></span></span></span></span></span></span></p>
<p>を使うと<strong>少ないパラメータで滑らかな周期性</strong>を表現できる。
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi></mrow><annotation encoding="application/x-tex">P</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span></span></span></span> は周期（日内なら 24、年なら 365）。</p>
<p><strong>最小二乗推定</strong>:</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mover accent="true"><mi mathvariant="bold-italic">β</mi><mo>^</mo></mover><mo>=</mo><mo stretchy="false">(</mo><msup><mi mathvariant="bold">X</mi><mi>T</mi></msup><mi mathvariant="bold">X</mi><msup><mo stretchy="false">)</mo><mrow><mo>−</mo><mn>1</mn></mrow></msup><msup><mi mathvariant="bold">X</mi><mi>T</mi></msup><mi mathvariant="bold">y</mi></mrow><annotation encoding="application/x-tex">\hat{\boldsymbol\beta} = (\mathbf{X}^T\mathbf{X})^{-1}\mathbf{X}^T\mathbf{y}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1523em;vertical-align:-0.1944em;"></span><span class="mord accent"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9579em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord boldsymbol" style="margin-right:0.034em;">β</span></span></span></span><span style="top:-3.2634em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.25em;"><span class="mord">^</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1944em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1413em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord"><span class="mord mathbf">X</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span></span></span></span></span><span class="mord mathbf">X</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">1</span></span></span></span></span></span></span></span></span><span class="mord"><span class="mord mathbf">X</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span></span></span></span></span><span class="mord mathbf" style="margin-right:0.016em;">y</span></span></span></span></span></p>
<p><strong>多重共線性に注意</strong>: 気温と CDD、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mi>a</mi></msub></mrow><annotation encoding="application/x-tex">T_a</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> と <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>T</mi><mi>a</mi><mn>2</mn></msubsup></mrow><annotation encoding="application/x-tex">T_a^2</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0611em;vertical-align:-0.247em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span> は強く相関する。
係数の推定が不安定になるので、<strong>VIF（分散拡大係数）</strong>で確認する。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mtext>VIF</mtext><mi>j</mi></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>−</mo><msubsup><mi>R</mi><mi>j</mi><mn>2</mn></msubsup></mrow></mfrac><mo separator="true">,</mo><mspace width="2em"/><mtext>VIF</mtext><mo>&gt;</mo><mn>10</mn><mtext> なら要注意</mtext></mrow><annotation encoding="application/x-tex">\text{VIF}_j = \frac{1}{1-R_j^2}, \qquad \text{VIF} &gt; 10 \text{ なら要注意}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord text"><span class="mord">VIF</span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.4204em;vertical-align:-1.099em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7959em;"><span style="top:-2.4231em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span></span></span><span style="top:-3.0448em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.413em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.099em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord text"><span class="mord">VIF</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">10</span><span class="mord text"><span class="mord"> </span><span class="mord cjk_fallback">なら要注意</span></span></span></span></span></span></p>
<p>対策は変数の削除、主成分回帰、または<strong>正則化</strong>（Ridge / Lasso）である。</p>
<!-- fig:ch11_regression.png -->
<p><img src="../%E5%9B%B3/ch11_regression.png" alt="図 11.5">
<em>図 11.5　重回帰の当てはめ（学習 70%・検証 30%）。検証期間で MAE 32.3 MW、RMSE 41.7 MW、MAPE 3.77%。前週同曜日の RMSE 99.2 MW に対して Skill Score は 0.579 で、誤差を約 6 割減らせている。</em></p>
<!-- /fig -->

<!-- fig:ch11_coefficients.png -->
<p><img src="../%E5%9B%B3/ch11_coefficients.png" alt="図 11.6">
<em>図 11.6　重回帰の係数。冷房側は +43.0 MW/°C、暖房側は +6.6 MW/°C、平日ダミーは +70.1 MW。単位のついた数値として解釈でき、説明責任が要る実務で統計モデルが使われ続ける理由になっている。</em></p>
<!-- /fig -->

<h3 id="s9">11.2.4 時系列モデル — AR から SARIMA へ</h3>
<p><strong>AR（自己回帰）モデル</strong> — 過去の値の線形結合</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>AR</mtext><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo><mo>:</mo><mspace width="1em"/><msub><mi>y</mi><mi>t</mi></msub><mo>=</mo><mi>c</mi><mo>+</mo><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>p</mi></munderover><msub><mi>ϕ</mi><mi>i</mi></msub><msub><mi>y</mi><mrow><mi>t</mi><mo>−</mo><mi>i</mi></mrow></msub><mo>+</mo><msub><mi>ε</mi><mi>t</mi></msub></mrow><annotation encoding="application/x-tex">\text{AR}(p): \quad y_t = c + \sum_{i=1}^{p}\phi_i y_{t-i} + \varepsilon_t</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord text"><span class="mord">AR</span></span><span class="mopen">(</span><span class="mord mathnormal">p</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">:</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal">c</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.9762em;vertical-align:-1.2777em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.6985em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mrel mtight">=</span><span class="mord mtight">1</span></span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span><span style="top:-4.3471em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">p</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal">ϕ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mbin mtight">−</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2083em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.5806em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">ε</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span></p>
<p><strong>MA（移動平均）モデル</strong> — 過去の誤差の線形結合</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>MA</mtext><mo stretchy="false">(</mo><mi>q</mi><mo stretchy="false">)</mo><mo>:</mo><mspace width="1em"/><msub><mi>y</mi><mi>t</mi></msub><mo>=</mo><mi>c</mi><mo>+</mo><msub><mi>ε</mi><mi>t</mi></msub><mo>+</mo><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>q</mi></munderover><msub><mi>θ</mi><mi>i</mi></msub><msub><mi>ε</mi><mrow><mi>t</mi><mo>−</mo><mi>i</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\text{MA}(q): \quad y_t = c + \varepsilon_t + \sum_{i=1}^{q}\theta_i\varepsilon_{t-i}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord text"><span class="mord">MA</span></span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.0359em;">q</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">:</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal">c</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">ε</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.9762em;vertical-align:-1.2777em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.6985em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mrel mtight">=</span><span class="mord mtight">1</span></span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span><span style="top:-4.3471em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">q</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">θ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0278em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">ε</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mbin mtight">−</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2083em;"><span></span></span></span></span></span></span></span></span></span></span></p>
<p><strong>ARMA(p,q)</strong> — 両者の組み合わせ。<strong>定常時系列</strong>に適用できる。</p>
<p><strong>定常性（stationarity）</strong>: 平均・分散・自己共分散が時間によらないこと。
電力需要はトレンドと季節性を持つので<strong>そのままでは非定常</strong>である。</p>
<p><strong>ARIMA(p,d,q)</strong> — <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>d</mi></mrow><annotation encoding="application/x-tex">d</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">d</span></span></span></span> 階差分を取って定常化してから ARMA を当てる。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msup><mi mathvariant="normal">∇</mi><mi>d</mi></msup><msub><mi>y</mi><mi>t</mi></msub><mo>=</mo><mo stretchy="false">(</mo><mn>1</mn><mo>−</mo><mi>B</mi><msup><mo stretchy="false">)</mo><mi>d</mi></msup><msub><mi>y</mi><mi>t</mi></msub><mo separator="true">,</mo><mspace width="2em"/><mi>B</mi><mtext> </mtext><msub><mi>y</mi><mi>t</mi></msub><mo>=</mo><msub><mi>y</mi><mrow><mi>t</mi><mo>−</mo><mn>1</mn></mrow></msub><mtext> </mtext><mo stretchy="false">(</mo><mtext>ラグ演算子</mtext><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">\nabla^d y_t = (1-B)^d y_t, \qquad B\,y_t = y_{t-1}\ (\text{ラグ演算子})</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0935em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord">∇</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8991em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.1491em;vertical-align:-0.25em;"></span><span class="mord mathnormal" style="margin-right:0.0502em;">B</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8991em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0502em;">B</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mbin mtight">−</span><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2083em;"><span></span></span></span></span></span></span><span class="mspace"> </span><span class="mopen">(</span><span class="mord text"><span class="mord cjk_fallback">ラグ演算子</span></span><span class="mclose">)</span></span></span></span></span></p>
<p><strong>SARIMA<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo stretchy="false">(</mo><mi>p</mi><mo separator="true">,</mo><mi>d</mi><mo separator="true">,</mo><mi>q</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>P</mi><mo separator="true">,</mo><mi>D</mi><mo separator="true">,</mo><mi>Q</mi><msub><mo stretchy="false">)</mo><mi>s</mi></msub></mrow><annotation encoding="application/x-tex">(p,d,q)(P,D,Q)_s</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord mathnormal">p</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">d</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">q</span><span class="mclose">)</span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0278em;">D</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">Q</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></strong> — 季節差分を追加</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi mathvariant="normal">Φ</mi><mi>P</mi></msub><mo stretchy="false">(</mo><msup><mi>B</mi><mi>s</mi></msup><mo stretchy="false">)</mo><msub><mi>ϕ</mi><mi>p</mi></msub><mo stretchy="false">(</mo><mi>B</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>−</mo><mi>B</mi><msup><mo stretchy="false">)</mo><mi>d</mi></msup><mo stretchy="false">(</mo><mn>1</mn><mo>−</mo><msup><mi>B</mi><mi>s</mi></msup><msup><mo stretchy="false">)</mo><mi>D</mi></msup><msub><mi>y</mi><mi>t</mi></msub><mo>=</mo><msub><mi mathvariant="normal">Θ</mi><mi>Q</mi></msub><mo stretchy="false">(</mo><msup><mi>B</mi><mi>s</mi></msup><mo stretchy="false">)</mo><msub><mi>θ</mi><mi>q</mi></msub><mo stretchy="false">(</mo><mi>B</mi><mo stretchy="false">)</mo><msub><mi>ε</mi><mi>t</mi></msub></mrow><annotation encoding="application/x-tex">\Phi_P(B^s)\phi_p(B)(1-B)^d(1-B^s)^D y_t = \Theta_Q(B^s)\theta_q(B)\varepsilon_t</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord">Φ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">P</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0502em;">B</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7144em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span></span></span></span></span><span class="mclose">)</span><span class="mord"><span class="mord mathnormal">ϕ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.0502em;">B</span><span class="mclose">)</span><span class="mopen">(</span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.1491em;vertical-align:-0.25em;"></span><span class="mord mathnormal" style="margin-right:0.0502em;">B</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8991em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">d</span></span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.1413em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0502em;">B</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7144em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span></span></span></span></span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8913em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">D</span></span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord">Θ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">Q</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0502em;">B</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7144em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">s</span></span></span></span></span></span></span></span><span class="mclose">)</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">θ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0278em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">q</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.0502em;">B</span><span class="mclose">)</span><span class="mord"><span class="mord mathnormal">ε</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span></p>
<p>電力需要では <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>s</mi><mo>=</mo><mn>24</mn></mrow><annotation encoding="application/x-tex">s = 24</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">s</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">24</span></span></span></span>（日周期）または <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>s</mi><mo>=</mo><mn>168</mn></mrow><annotation encoding="application/x-tex">s = 168</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">s</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">168</span></span></span></span>（週周期）を使う。</p>
<p><strong>SARIMAX</strong> — 外生変数（気温など）を追加したもの。実務ではこれを使う。</p>
<h3 id="s10">11.2.5 モデルの同定手順</h3>
<p><strong>手順 1: 定常性の確認</strong></p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">検定</th>
<th align="left">帰無仮説</th>
<th align="left">判定</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>ADF 検定</strong>（拡張ディッキー・フラー）</td>
<td align="left">単位根がある（非定常）</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>p</mi><mo>&lt;</mo><mn>0.05</mn></mrow><annotation encoding="application/x-tex">p &lt; 0.05</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7335em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">p</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.05</span></span></span></span> なら定常</td>
</tr>
<tr>
<td align="left"><strong>KPSS 検定</strong></td>
<td align="left">定常である</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>p</mi><mo>&lt;</mo><mn>0.05</mn></mrow><annotation encoding="application/x-tex">p &lt; 0.05</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7335em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">p</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.05</span></span></span></span> なら非定常</td>
</tr>
</tbody></table></div>
<p>両方を併用するとよい（結論が食い違う場合は差分が必要な可能性）。</p>
<p><strong>手順 2: ACF / PACF による次数の推定</strong></p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">関数</th>
<th align="left">意味</th>
<th align="left">使い方</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>ACF</strong>（自己相関関数）</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mtext>Corr</mtext><mo stretchy="false">(</mo><msub><mi>y</mi><mi>t</mi></msub><mo separator="true">,</mo><msub><mi>y</mi><mrow><mi>t</mi><mo>−</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">\text{Corr}(y_t, y_{t-k})</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord text"><span class="mord">Corr</span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mbin mtight">−</span><span class="mord mathnormal mtight" style="margin-right:0.0315em;">k</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2083em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span></span></td>
<td align="left">MA の次数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>q</mi></mrow><annotation encoding="application/x-tex">q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">q</span></span></span></span> を読む</td>
</tr>
<tr>
<td align="left"><strong>PACF</strong>（偏自己相関関数）</td>
<td align="left">中間ラグの影響を除いた相関</td>
<td align="left">AR の次数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>p</mi></mrow><annotation encoding="application/x-tex">p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">p</span></span></span></span> を読む</td>
</tr>
</tbody></table></div>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">モデル</th>
<th align="left">ACF</th>
<th align="left">PACF</th>
</tr>
</thead>
<tbody><tr>
<td align="left">AR(<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>p</mi></mrow><annotation encoding="application/x-tex">p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">p</span></span></span></span>)</td>
<td align="left">徐々に減衰</td>
<td align="left"><strong>ラグ <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>p</mi></mrow><annotation encoding="application/x-tex">p</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">p</span></span></span></span> で急に切れる</strong></td>
</tr>
<tr>
<td align="left">MA(<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>q</mi></mrow><annotation encoding="application/x-tex">q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">q</span></span></span></span>)</td>
<td align="left"><strong>ラグ <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>q</mi></mrow><annotation encoding="application/x-tex">q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">q</span></span></span></span> で急に切れる</strong></td>
<td align="left">徐々に減衰</td>
</tr>
<tr>
<td align="left">ARMA</td>
<td align="left">減衰</td>
<td align="left">減衰</td>
</tr>
</tbody></table></div>
<p><strong>手順 3: 情報量規準によるモデル選択</strong></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>AIC</mtext><mo>=</mo><mo>−</mo><mn>2</mn><mi>ln</mi><mo>⁡</mo><mi>L</mi><mo>+</mo><mn>2</mn><mi>k</mi><mo separator="true">,</mo><mspace width="2em"/><mtext>BIC</mtext><mo>=</mo><mo>−</mo><mn>2</mn><mi>ln</mi><mo>⁡</mo><mi>L</mi><mo>+</mo><mi>k</mi><mi>ln</mi><mo>⁡</mo><mi>n</mi></mrow><annotation encoding="application/x-tex">\text{AIC} = -2\ln L + 2k, \qquad \text{BIC} = -2\ln L + k\ln n</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">AIC</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7778em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">2</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">ln</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">L</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.0315em;">k</span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord text"><span class="mord">BIC</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7778em;vertical-align:-0.0833em;"></span><span class="mord">−</span><span class="mord">2</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">ln</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">L</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal" style="margin-right:0.0315em;">k</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">ln</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">n</span></span></span></span></span></p>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>k</mi></mrow><annotation encoding="application/x-tex">k</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal" style="margin-right:0.0315em;">k</span></span></span></span> はパラメータ数。<strong>小さいほど良い</strong>。
BIC のほうがペナルティが重く、より簡潔なモデルを選ぶ。</p>
<p><strong>手順 4: 残差診断</strong></p>
<p>良いモデルなら残差は<strong>ホワイトノイズ</strong>になっているはず。</p>
<ul>
<li>残差の ACF がすべて有意でない</li>
<li><strong>Ljung-Box 検定</strong>で <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>p</mi><mo>&gt;</mo><mn>0.05</mn></mrow><annotation encoding="application/x-tex">p &gt; 0.05</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7335em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">p</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&gt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.05</span></span></span></span>（自己相関なし）</li>
<li>残差の正規性（Q-Q プロット）</li>
</ul>
<h3 id="s11">11.2.6 予測精度の評価</h3>
<p><strong>指標の使い分け</strong>（記号表 7 節の定義を再掲）:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">指標</th>
<th align="left">式</th>
<th align="left">性質</th>
<th align="left">使いどころ</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>MAE</strong></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mfrac><mn>1</mn><mi>T</mi></mfrac><mo>∑</mo><mi mathvariant="normal">∥</mi><msub><mi>e</mi><mi>t</mi></msub><mi mathvariant="normal">∥</mi></mrow><annotation encoding="application/x-tex">\frac{1}{T}\sum\|e_t\|</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1901em;vertical-align:-0.345em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8451em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">∥</span><span class="mord"><span class="mord mathnormal">e</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">∥</span></span></span></span></td>
<td align="left">外れ値に頑健、単位が元と同じ</td>
<td align="left">平均的な誤差を見る</td>
</tr>
<tr>
<td align="left"><strong>RMSE</strong></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msqrt><mrow><mfrac><mn>1</mn><mi>T</mi></mfrac><mo>∑</mo><msubsup><mi>e</mi><mi>t</mi><mn>2</mn></msubsup></mrow></msqrt></mrow><annotation encoding="application/x-tex">\sqrt{\frac{1}{T}\sum e_t^2}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.84em;vertical-align:-0.6049em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.2351em;"><span class="svg-align" style="top:-3.8em;"><span class="pstrut" style="height:3.8em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8451em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal">e</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7959em;"><span style="top:-2.4542em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span><span style="top:-3.0448em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2458em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.1951em;"><span class="pstrut" style="height:3.8em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.88em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="1.88em" viewBox="0 0 400000 1944" preserveAspectRatio="xMinYMin slice"><path d="M983 90
l0 -0
c4,-6.7,10,-10,18,-10 H400000v40
H1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7
s-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744
c-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30
c26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722
c56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5
c53.7,-170.3,84.5,-266.8,92.5,-289.5z
M1001 80h400000v40h-400000z"/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.6049em;"><span></span></span></span></span></span></span></span></span></td>
<td align="left"><strong>大きな誤差を強く罰する</strong></td>
<td align="left">予備力の設計</td>
</tr>
<tr>
<td align="left"><strong>MAPE</strong></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mfrac><mn>100</mn><mi>T</mi></mfrac><mo>∑</mo><mi mathvariant="normal">∥</mi><msub><mi>e</mi><mi>t</mi></msub><mi mathvariant="normal">/</mi><msub><mi>y</mi><mi>t</mi></msub><mi mathvariant="normal">∥</mi></mrow><annotation encoding="application/x-tex">\frac{100}{T}\sum\|e_t/y_t\|</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1901em;vertical-align:-0.345em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8451em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">100</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">∥</span><span class="mord"><span class="mord mathnormal">e</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">∥</span></span></span></span></td>
<td align="left">単位に依存しない</td>
<td align="left">規模の違う系統の比較</td>
</tr>
<tr>
<td align="left"><strong>nRMSE</strong></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mfrac><mtext>RMSE</mtext><msub><mi>P</mi><mtext>rated</mtext></msub></mfrac></mrow><annotation encoding="application/x-tex">\frac{\text{RMSE}}{P_\text{rated}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.3232em;vertical-align:-0.4509em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8723em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3448em;"><span style="top:-2.3488em;margin-left:-0.1389em;margin-right:0.0714em;"><span class="pstrut" style="height:2.5em;"></span><span class="sizing reset-size3 size1 mtight"><span class="mord text mtight"><span class="mord mtight">rated</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1512em;"><span></span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord mtight">RMSE</span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4509em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>y</mi><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">y=0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span> でも使える</td>
<td align="left"><strong>再エネ</strong>（第10回）</td>
</tr>
</tbody></table></div>
<p><strong>なぜ電力では RMSE を重視するのか</strong>: 第8回で見たとおり、
予測を外すと周波数が変動し、最悪の場合は負荷遮断に至る。
<strong>小さな誤差が多数あるより、大きな誤差が 1 回ある方が危険</strong>である。
RMSE は大きな誤差を 2 乗で罰するので、この性質に合う。</p>
<p><strong>ベースラインとの比較が必須</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">ベースライン</th>
<th align="left">定義</th>
<th align="left">使う場面</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>持続予測</strong>（persistence）</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover accent="true"><mi>y</mi><mo>^</mo></mover><mrow><mi>t</mi><mo>+</mo><mi>h</mi></mrow></msub><mo>=</mo><msub><mi>y</mi><mi>t</mi></msub></mrow><annotation encoding="application/x-tex">\hat{y}_{t+h} = y_t</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9028em;vertical-align:-0.2083em;"></span><span class="mord"><span class="mord accent"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6944em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1944em;"><span class="mord">^</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1944em;"><span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mbin mtight">+</span><span class="mord mathnormal mtight">h</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2083em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left">短期（数分〜1 時間）</td>
</tr>
<tr>
<td align="left"><strong>前日同時刻</strong></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover accent="true"><mi>y</mi><mo>^</mo></mover><mi>t</mi></msub><mo>=</mo><msub><mi>y</mi><mrow><mi>t</mi><mo>−</mo><mn>24</mn></mrow></msub></mrow><annotation encoding="application/x-tex">\hat{y}_t = y_{t-24}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord accent"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6944em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1944em;"><span class="mord">^</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1944em;"><span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6389em;vertical-align:-0.2083em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mbin mtight">−</span><span class="mord mtight">24</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2083em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left">日単位の予測</td>
</tr>
<tr>
<td align="left"><strong>前週同曜日同時刻</strong></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover accent="true"><mi>y</mi><mo>^</mo></mover><mi>t</mi></msub><mo>=</mo><msub><mi>y</mi><mrow><mi>t</mi><mo>−</mo><mn>168</mn></mrow></msub></mrow><annotation encoding="application/x-tex">\hat{y}_t = y_{t-168}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord accent"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6944em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1944em;"><span class="mord">^</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1944em;"><span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6389em;vertical-align:-0.2083em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mbin mtight">−</span><span class="mord mtight">168</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2083em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left"><strong>需要予測の標準ベースライン</strong></td>
</tr>
<tr>
<td align="left"><strong>季節ナイーブ+平均</strong></td>
<td align="left">過去 N 週の同曜日同時刻の平均</td>
<td align="left">頑健</td>
</tr>
</tbody></table></div>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>Skill Score</mtext><mo>=</mo><mn>1</mn><mo>−</mo><mfrac><msub><mtext>RMSE</mtext><mtext>model</mtext></msub><msub><mtext>RMSE</mtext><mtext>baseline</mtext></msub></mfrac></mrow><annotation encoding="application/x-tex">\text{Skill Score} = 1 - \frac{\text{RMSE}_\text{model}}{\text{RMSE}_\text{baseline}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord text"><span class="mord">Skill Score</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.1963em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord text"><span class="mord">RMSE</span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">baseline</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord text"><span class="mord">RMSE</span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">model</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p><strong>これが正でなければ、そのモデルには価値がない。</strong>
高度な手法を使っても前週同曜日に勝てないことは実際によくある。</p>
<!-- fig:ch11_metrics.png -->
<p><img src="../%E5%9B%B3/ch11_metrics.png" alt="図 11.7">
<em>図 11.7　MAE と RMSE の違い。同じ誤差分布に大外れを 1 点足すだけで RMSE/MAE の比が 1.24 から 1.56 に開く。RMSE は 2 乗するため大外れを強く罰し、予備力の設計に近い指標になる。</em></p>
<!-- /fig -->

<!-- fig:ch11_reserve.png -->
<p><img src="../%E5%9B%B3/ch11_reserve.png" alt="図 11.8">
<em>図 11.8　予測誤差の分布から必要な予備力を読む。90% をカバーするには ±69 MW、95% なら 82 MW、99% なら 107 MW。予測精度を上げることは、そのまま燃料と設備の節約になる。</em></p>
<!-- /fig -->

<h3 id="s12">11.2.7 検証の設計 — 時系列で最も間違えやすい点</h3>
<p><strong>通常の交差検証（ランダム分割）を使ってはいけない。</strong></p>
<p>未来のデータで学習し過去を予測することになり（<strong>データリーク</strong>）、
非現実的に良い精度が出てしまう。</p>
<p><strong>正しい方法: 時系列分割（walk-forward validation）</strong></p>
<pre><code> 分割1: [====学習====][検証]
 分割2: [======学習======][検証]
 分割3: [========学習========][検証]
 分割4: [==========学習==========][検証]
                                     → 時間
</code></pre>
<p><strong>さらに注意すべき点</strong>:</p>
<ul>
<li><strong>特徴量にも未来の情報を入れない</strong>。
例: 「その日の平均気温」は当日が終わらないと分からない。
予測時点で入手可能な情報（<strong>気象予報値</strong>）だけを使うこと。</li>
<li><strong>予報値で学習するか、実測値で学習するか</strong>。
運用時は予報値しか使えないので、<strong>予報値で学習するのが正しい</strong>。
実測値で学習すると、運用時に精度が落ちる。</li>
</ul>
<!-- fig:ch11_split.png -->
<p><img src="../%E5%9B%B3/ch11_split.png" alt="図 11.9">
<em>図 11.9　検証データの分割の仕方（左）と、その結果（右）。時系列分割では RMSE 41.7 MW だが、ランダム分割では 36.1 MW と 14% 良く見える。隣の時刻が学習に混ざるリークによるもので、運用では出ない性能である。</em></p>
<!-- /fig -->

<h3 id="s13">11.2.8 沖縄の電力需要特性</h3>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">特性</th>
<th align="left">内容</th>
<th align="left">予測への影響</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>冷房主体</strong></td>
<td align="left">暖房需要がほぼない。年間の需要ピークは<strong>夏</strong></td>
<td align="left">V 字ではなく<strong>片側（冷房側）のみ</strong>のモデルでよい</td>
</tr>
<tr>
<td align="left"><strong>高湿度</strong></td>
<td align="left">年間平均湿度 74%。THI が効く</td>
<td align="left">気温だけでは不十分。<strong>湿度を必ず入れる</strong></td>
</tr>
<tr>
<td align="left"><strong>観光需要</strong></td>
<td align="left">観光客数の季節変動がホテル・商業需要に影響</td>
<td align="left">観光統計を説明変数に入れると改善する可能性</td>
</tr>
<tr>
<td align="left"><strong>台風</strong></td>
<td align="left">停電・休業により需要が急減</td>
<td align="left"><strong>外れ値として扱う</strong>か、台風ダミーを入れる</td>
</tr>
<tr>
<td align="left"><strong>系統が小さい</strong></td>
<td align="left">大口需要家 1 件の影響が大きい</td>
<td align="left">個別需要家の稼働情報が効く</td>
</tr>
<tr>
<td align="left"><strong>年較差が小さい</strong></td>
<td align="left">冬でも 15 °C 以上</td>
<td align="left">年周期成分の振幅が本土より小さい</td>
</tr>
</tbody></table></div>
<p><strong>本土との比較（模式）</strong>:</p>
<pre><code> 需要      本土（東京）                沖縄
  ↑    ／‾＼        ／‾＼         ＿＿＿    ／‾‾＼
  │  ／    ＼＿＿／    ＼        ＿／    ‾‾‾      ＼＿
  └──┴──────┴──────┴──→     └──┴──────┴──────┴──→
    1月    7月    12月            1月    7月    12月
   冬ピークと夏ピークの2山         夏の1山のみ
</code></pre>
<hr>
<h2 id="s14">11.3 シミュレーション</h2>
<h3 id="s15">11.3.1 需要データの生成と成分分解</h3>
<pre><code class="language-python">&quot;&quot;&quot;第11回 デモ1: 需要データの生成と時系列分解&quot;&quot;&quot;
import numpy as np
import pandas as pd
import matplotlib.pyplot as plt

plt.rcParams[&#39;font.family&#39;] = [&#39;Hiragino Sans&#39;, &#39;Yu Gothic&#39;, &#39;DejaVu Sans&#39;]
rng = np.random.default_rng(42)

def make_okinawa_demand(start=&quot;2024-01-01&quot;, periods=24*365*2):
    &quot;&quot;&quot;沖縄本島系統を模した需要データ（1時間値）を生成&quot;&quot;&quot;
    idx = pd.date_range(start, periods=periods, freq=&quot;h&quot;)
    doy   = idx.dayofyear.values
    hour  = idx.hour.values
    dow   = idx.dayofweek.values

    # 気温（那覇: 年平均23.5度、夏冬の差が小さい）
    T = (23.5 - 6.0*np.cos(2*np.pi*(doy-25)/365)
         - 3.0*np.cos(2*np.pi*(hour-14)/24)
         + rng.normal(0, 1.5, periods))
    # 湿度（夏に高い）
    RH = np.clip(74 + 8*np.sin(2*np.pi*(doy-100)/365)
                 + rng.normal(0, 6, periods), 40, 98)
    # 不快指数
    THI = 0.81*T + 0.01*RH*(0.99*T - 14.3) + 46.3

    base   = 700.0                                    # ベース需要 [MW]
    daily  = 180*np.sin(2*np.pi*(hour-9)/24) + 90*np.sin(4*np.pi*(hour-7)/24)
    weekly = np.where(dow &gt;= 5, -70.0, 0.0)           # 土日は減る
    # 冷房需要（THI に対する非線形。沖縄は暖房ほぼなし）
    cooling = 14.0*np.maximum(THI - 70, 0)**1.25
    heating =  4.0*np.maximum(16 - T, 0)              # わずかな暖房
    trend   = np.linspace(0, 25, periods)
    noise   = rng.normal(0, 22, periods)

    y = base + daily + weekly + cooling + heating + trend + noise
    return pd.DataFrame({&quot;demand&quot;: np.maximum(y, 300),
                         &quot;temp&quot;: T, &quot;humidity&quot;: RH, &quot;thi&quot;: THI}, index=idx)

df = make_okinawa_demand()
print(df.describe().round(2))
print(f&quot;\n最大需要: {df.demand.max():.0f} MW  ({df.demand.idxmax()})&quot;)
print(f&quot;最小需要: {df.demand.min():.0f} MW  ({df.demand.idxmin()})&quot;)
print(f&quot;年負荷率: {df.demand.mean()/df.demand.max()*100:.1f} %&quot;)

# --- 成分の可視化 ---
fig, axes = plt.subplots(3, 1, figsize=(12, 9))
axes[0].plot(df.index[:24*21], df.demand[:24*21], lw=0.9)
axes[0].set_title(&quot;需要の時系列（3週間）— 日内変動と週日性&quot;)
axes[0].set_ylabel(&quot;需要 [MW]&quot;); axes[0].grid(alpha=0.3)

monthly = df.demand.resample(&quot;ME&quot;).mean()
axes[1].plot(monthly.index, monthly.values, &quot;o-&quot;)
axes[1].set_title(&quot;月平均需要 — 夏に単峰（沖縄の特徴）&quot;)
axes[1].set_ylabel(&quot;需要 [MW]&quot;); axes[1].grid(alpha=0.3)

prof = df.groupby([df.index.dayofweek, df.index.hour]).demand.mean().unstack(0)
for d, name in enumerate([&quot;月&quot;,&quot;火&quot;,&quot;水&quot;,&quot;木&quot;,&quot;金&quot;,&quot;土&quot;,&quot;日&quot;]):
    axes[2].plot(prof.index, prof[d], label=name,
                 lw=2 if d &lt; 5 else 1.5, ls=&quot;-&quot; if d &lt; 5 else &quot;--&quot;)
axes[2].set_title(&quot;曜日別の平均日負荷曲線&quot;)
axes[2].set_xlabel(&quot;時刻&quot;); axes[2].set_ylabel(&quot;需要 [MW]&quot;)
axes[2].legend(ncol=7, fontsize=8); axes[2].grid(alpha=0.3)
plt.tight_layout()
plt.savefig(&quot;../図/ch11_demand_structure.png&quot;, dpi=150)
</code></pre>
<h3 id="s16">11.3.2 気温・不快指数と需要の関係</h3>
<pre><code class="language-python">&quot;&quot;&quot;第11回 デモ2: 需要-気温の非線形関係&quot;&quot;&quot;
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams[&#39;font.family&#39;] = [&#39;Hiragino Sans&#39;, &#39;Yu Gothic&#39;, &#39;DejaVu Sans&#39;]

daily = df.resample(&quot;D&quot;).agg({&quot;demand&quot;:&quot;mean&quot;, &quot;temp&quot;:&quot;mean&quot;,
                              &quot;humidity&quot;:&quot;mean&quot;, &quot;thi&quot;:&quot;mean&quot;})

fig, axes = plt.subplots(1, 2, figsize=(13, 5))
sc = axes[0].scatter(daily.temp, daily.demand, c=daily.index.month,
                     cmap=&quot;twilight&quot;, s=12, alpha=0.75)
axes[0].set_xlabel(&quot;日平均気温 [°C]&quot;); axes[0].set_ylabel(&quot;日平均需要 [MW]&quot;)
axes[0].set_title(&quot;需要 vs 気温&quot;)
plt.colorbar(sc, ax=axes[0], label=&quot;月&quot;)
axes[0].grid(alpha=0.3)

axes[1].scatter(daily.thi, daily.demand, s=12, alpha=0.75, color=&quot;#e63946&quot;)
axes[1].set_xlabel(&quot;不快指数 THI&quot;); axes[1].set_ylabel(&quot;日平均需要 [MW]&quot;)
axes[1].set_title(&quot;需要 vs 不快指数&quot;)
axes[1].axvline(70, color=&quot;k&quot;, ls=&quot;--&quot;, alpha=0.6)
axes[1].text(70.5, daily.demand.min()+30, &quot;冷房が入り始める&quot;, fontsize=9)
axes[1].grid(alpha=0.3)
plt.tight_layout()
plt.savefig(&quot;../図/ch11_temp_demand.png&quot;, dpi=150)

print(&quot;相関係数:&quot;)
print(f&quot;  需要 vs 気温 : {daily.demand.corr(daily.temp):.4f}&quot;)
print(f&quot;  需要 vs 湿度 : {daily.demand.corr(daily.humidity):.4f}&quot;)
print(f&quot;  需要 vs THI  : {daily.demand.corr(daily.thi):.4f}  ← 最も高い&quot;)
</code></pre>
<p><strong>期待される結論</strong>: THI との相関が気温単独より高い。
<strong>沖縄では湿度を考慮すべき</strong>という 11.2.8 節の主張が数値で確認できる。</p>
<h3 id="s17">11.3.3 重回帰モデルの構築</h3>
<pre><code class="language-python">&quot;&quot;&quot;第11回 デモ3: 特徴量エンジニアリングと重回帰&quot;&quot;&quot;
import numpy as np
import pandas as pd
from sklearn.linear_model import LinearRegression, Ridge
from sklearn.metrics import mean_absolute_error, mean_squared_error

def make_features(df):
    X = pd.DataFrame(index=df.index)
    # 気温の非線形項
    X[&quot;cdd&quot;]  = np.maximum(df.temp - 24, 0)
    X[&quot;hdd&quot;]  = np.maximum(16 - df.temp, 0)
    X[&quot;thi_c&quot;] = np.maximum(df.thi - 70, 0)
    X[&quot;temp&quot;] = df.temp
    # 蓄熱効果（前日までの指数加重平均気温）
    X[&quot;temp_lag&quot;] = df.temp.shift(24).ewm(alpha=0.3).mean()
    # 周期項（フーリエ）
    h, doy = df.index.hour.values, df.index.dayofyear.values
    for k in (1, 2, 3):
        X[f&quot;sin_h{k}&quot;] = np.sin(2*np.pi*k*h/24)
        X[f&quot;cos_h{k}&quot;] = np.cos(2*np.pi*k*h/24)
    X[&quot;sin_y&quot;] = np.sin(2*np.pi*doy/365)
    X[&quot;cos_y&quot;] = np.cos(2*np.pi*doy/365)
    # カレンダー
    dow = df.index.dayofweek.values
    for d in range(6):
        X[f&quot;dow_{d}&quot;] = (dow == d).astype(float)
    X[&quot;is_weekend&quot;] = (dow &gt;= 5).astype(float)
    # 自己回帰項（予測時点で入手可能なもののみ）
    X[&quot;lag_168&quot;] = df.demand.shift(168)      # 前週同曜日同時刻
    X[&quot;lag_24&quot;]  = df.demand.shift(24)       # 前日同時刻
    X[&quot;trend&quot;] = np.arange(len(df))/len(df)
    return X

X = make_features(df)
y = df.demand
valid = X.notna().all(axis=1)
X, y = X[valid], y[valid]

&lt;!-- fig:ch11_residual.png --&gt;
![図 11.10](../図/ch11_residual.png)
*図 11.10　残差の診断。分布はほぼ左右対称（標準偏差 39.3 MW）で、時刻ごとの偏りも小さいが、高温側にわずかな偏りが残る。残差に構造が残っていれば、それが次に足すべき特徴量を教えている。*
&lt;!-- /fig --&gt;

# --- 時系列分割（絶対にランダム分割しない）---
split = int(len(X)*0.75)
X_tr, X_te = X.iloc[:split], X.iloc[split:]
y_tr, y_te = y.iloc[:split], y.iloc[split:]
print(f&quot;学習期間: {X_tr.index[0]} 〜 {X_tr.index[-1]}  ({len(X_tr)} 点)&quot;)
print(f&quot;検証期間: {X_te.index[0]} 〜 {X_te.index[-1]}  ({len(X_te)} 点)&quot;)

def evaluate(name, y_true, y_pred):
    mae  = mean_absolute_error(y_true, y_pred)
    rmse = np.sqrt(mean_squared_error(y_true, y_pred))
    mape = np.mean(np.abs((y_true - y_pred)/y_true))*100
    print(f&quot;{name:&gt;26}  MAE={mae:7.2f}  RMSE={rmse:7.2f}  MAPE={mape:6.3f}%&quot;)
    return rmse

print()
# ベースライン
rmse_base = evaluate(&quot;前週同曜日（ベースライン）&quot;, y_te, X_te[&quot;lag_168&quot;])
evaluate(&quot;前日同時刻&quot;, y_te, X_te[&quot;lag_24&quot;])

# 重回帰
lr = LinearRegression().fit(X_tr, y_tr)
rmse_lr = evaluate(&quot;重回帰（OLS）&quot;, y_te, lr.predict(X_te))

ridge = Ridge(alpha=1.0).fit(X_tr, y_tr)
evaluate(&quot;Ridge 回帰&quot;, y_te, ridge.predict(X_te))

print(f&quot;\nSkill Score（対 前週同曜日）: {1 - rmse_lr/rmse_base:.3f}&quot;)

print(&quot;\n=== 回帰係数（絶対値の大きい順）===&quot;)
coef = pd.Series(lr.coef_, index=X.columns).sort_values(key=abs, ascending=False)
print(coef.head(10).round(3))
</code></pre>
<h3 id="s18">11.3.4 SARIMA モデル</h3>
<pre><code class="language-python">&quot;&quot;&quot;第11回 デモ4: SARIMA による需要予測&quot;&quot;&quot;
import numpy as np
import matplotlib.pyplot as plt
from statsmodels.tsa.statespace.sarimax import SARIMAX
from statsmodels.tsa.stattools import adfuller, kpss, acf, pacf
from statsmodels.stats.diagnostic import acorr_ljungbox

plt.rcParams[&#39;font.family&#39;] = [&#39;Hiragino Sans&#39;, &#39;Yu Gothic&#39;, &#39;DejaVu Sans&#39;]

# 日平均に集約（1時間値でSARIMAは重いため）
s = df.demand.resample(&quot;D&quot;).mean()
exog = df[[&quot;thi&quot;, &quot;temp&quot;]].resample(&quot;D&quot;).mean()

# --- 定常性の検定 ---
print(&quot;=== 定常性検定 ===&quot;)
adf = adfuller(s.dropna())
print(f&quot;ADF : 統計量={adf[0]:.4f}, p値={adf[1]:.4f} &quot;
      f&quot;→ {&#39;定常&#39; if adf[1] &lt; 0.05 else &#39;非定常&#39;}&quot;)
kp = kpss(s.dropna(), regression=&quot;c&quot;, nlags=&quot;auto&quot;)
print(f&quot;KPSS: 統計量={kp[0]:.4f}, p値={kp[1]:.4f} &quot;
      f&quot;→ {&#39;非定常&#39; if kp[1] &lt; 0.05 else &#39;定常&#39;}&quot;)

# --- ACF / PACF ---
fig, axes = plt.subplots(2, 2, figsize=(13, 7))
for j, (data, title) in enumerate([(s, &quot;原系列&quot;), (s.diff().dropna(), &quot;1階差分&quot;)]):
    axes[0, j].stem(range(31), acf(data, nlags=30), markerfmt=&quot; &quot;, basefmt=&quot; &quot;)
    axes[0, j].set_title(f&quot;ACF（{title}）&quot;); axes[0, j].grid(alpha=0.3)
    axes[1, j].stem(range(31), pacf(data, nlags=30), markerfmt=&quot; &quot;, basefmt=&quot; &quot;)
    axes[1, j].set_title(f&quot;PACF（{title}）&quot;); axes[1, j].grid(alpha=0.3)
    for ax in (axes[0, j], axes[1, j]):
        ci = 1.96/np.sqrt(len(data))
        ax.axhline(ci, color=&quot;r&quot;, ls=&quot;--&quot;, lw=0.8)
        ax.axhline(-ci, color=&quot;r&quot;, ls=&quot;--&quot;, lw=0.8)
plt.tight_layout()
plt.savefig(&quot;../図/ch11_acf_pacf.png&quot;, dpi=150)

# --- SARIMAX の学習 ---
n_test = 60
tr, te = s[:-n_test], s[-n_test:]
ex_tr, ex_te = exog[:-n_test], exog[-n_test:]

model = SARIMAX(tr, exog=ex_tr, order=(2,1,2), seasonal_order=(1,0,1,7),
                enforce_stationarity=False, enforce_invertibility=False)
res = model.fit(disp=False)
print(f&quot;\nAIC = {res.aic:.2f}, BIC = {res.bic:.2f}&quot;)

fc = res.get_forecast(steps=n_test, exog=ex_te)
pred, ci = fc.predicted_mean, fc.conf_int()

rmse = np.sqrt(np.mean((te - pred)**2))
mae  = np.mean(np.abs(te - pred))
print(f&quot;SARIMAX: MAE={mae:.2f}, RMSE={rmse:.2f}&quot;)

# 残差診断
lb = acorr_ljungbox(res.resid, lags=[10, 20], return_df=True)
print(&quot;\n=== Ljung-Box 検定（残差の自己相関）===&quot;)
print(lb.round(4))
print(&quot;p &gt; 0.05 なら残差はホワイトノイズ（良いモデル）&quot;)

fig, ax = plt.subplots(figsize=(12, 5))
ax.plot(s.index[-200:], s.values[-200:], label=&quot;実績&quot;, lw=1.5)
ax.plot(pred.index, pred.values, &quot;r&quot;, label=&quot;SARIMAX 予測&quot;, lw=2)
ax.fill_between(ci.index, ci.iloc[:,0], ci.iloc[:,1], color=&quot;r&quot;, alpha=0.2,
                label=&quot;95% 信頼区間&quot;)
ax.set_xlabel(&quot;日付&quot;); ax.set_ylabel(&quot;日平均需要 [MW]&quot;)
ax.set_title(&quot;SARIMAX による需要予測&quot;)
ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig(&quot;../図/ch11_sarimax.png&quot;, dpi=150)
</code></pre>
<h3 id="s19">11.3.5 対応する MATLAB コード（参考）</h3>
<pre><code class="language-matlab">% 第11回: 重回帰による需要予測
T = readtable(&#39;demand.csv&#39;);
CDD = max(T.temp - 24, 0);
HDD = max(16 - T.temp, 0);
h   = hour(T.time);
X = [ones(height(T),1), CDD, HDD, ...
     sin(2*pi*h/24), cos(2*pi*h/24), ...
     sin(4*pi*h/24), cos(4*pi*h/24), ...
     double(weekday(T.time) == 1 | weekday(T.time) == 7)];
beta = X \ T.demand;            % 最小二乗
yhat = X * beta;

MAE  = mean(abs(T.demand - yhat));
RMSE = sqrt(mean((T.demand - yhat).^2));
MAPE = mean(abs((T.demand - yhat)./T.demand))*100;
fprintf(&#39;MAE=%.2f MW, RMSE=%.2f MW, MAPE=%.3f%%\n&#39;, MAE, RMSE, MAPE);

% ARIMA（Econometrics Toolbox）
Mdl = arima(&#39;ARLags&#39;,1:2,&#39;D&#39;,1,&#39;MALags&#39;,1:2,&#39;Seasonality&#39;,7);
EstMdl = estimate(Mdl, T.demand);
[yF, yMSE] = forecast(EstMdl, 60, &#39;Y0&#39;, T.demand);
</code></pre>
<hr>
<h2 id="s20">11.4 例題</h2>
<h3 id="s21">例題 11-1（度日法）</h3>
<p>ある地域の日平均需要 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>y</mi></mrow><annotation encoding="application/x-tex">y</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span></span></span></span> [MW] が次の回帰式で表される。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>y</mi><mo>=</mo><mn>720</mn><mo>+</mo><mn>12.5</mn><mtext> </mtext><mtext>CDD</mtext><mo>+</mo><mn>6.8</mn><mtext> </mtext><mtext>HDD</mtext></mrow><annotation encoding="application/x-tex">y = 720 + 12.5\,\text{CDD} + 6.8\,\text{HDD}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">720</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord">12.5</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord text"><span class="mord">CDD</span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">6.8</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord text"><span class="mord">HDD</span></span></span></span></span></span></p>
<p>CDD の基準温度 24 °C、HDD の基準温度 16 °C とする。</p>
<ol>
<li>日平均気温 30 °C のときの需要を求めよ。</li>
<li>日平均気温 12 °C のときの需要を求めよ。</li>
<li>需要が最小になる気温の範囲を求めよ。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong> <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mtext>CDD</mtext><mo>=</mo><mn>30</mn><mo>−</mo><mn>24</mn><mo>=</mo><mn>6</mn></mrow><annotation encoding="application/x-tex">\text{CDD} = 30-24 = 6</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">CDD</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">30</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">24</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">6</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mtext>HDD</mtext><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\text{HDD} = 0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">HDD</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>。
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>y</mi><mo>=</mo><mn>720</mn><mo>+</mo><mn>12.5</mn><mo>×</mo><mn>6</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>795</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">y = 720 + 12.5\times6 = \boxed{795\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">720</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">12.5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">6</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">795</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(2)</strong> <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mtext>CDD</mtext><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\text{CDD} = 0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">CDD</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mtext>HDD</mtext><mo>=</mo><mn>16</mn><mo>−</mo><mn>12</mn><mo>=</mo><mn>4</mn></mrow><annotation encoding="application/x-tex">\text{HDD} = 16-12 = 4</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">HDD</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">16</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">12</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4</span></span></span></span>。
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>y</mi><mo>=</mo><mn>720</mn><mo>+</mo><mn>6.8</mn><mo>×</mo><mn>4</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>747</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">y = 720 + 6.8\times4 = \boxed{747\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">720</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">6.8</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">747</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(3)</strong> CDD も HDD も 0 になる範囲、すなわち
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>16</mn><mtext> </mtext><mi mathvariant="normal">°</mi><mtext>C</mtext><mo>≤</mo><msub><mi>T</mi><mi>a</mi></msub><mo>≤</mo><mn>24</mn><mtext> </mtext><mi mathvariant="normal">°</mi><mtext>C</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{16\ °\text{C} \leq T_a \leq 24\ °\text{C}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.5244em;vertical-align:-0.49em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0344em;"><span style="top:-3.5244em;"><span class="pstrut" style="height:3.5244em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">16</span><span class="mspace"> </span><span class="mord">°</span><span class="mord text"><span class="mord">C</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">a</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord">24</span><span class="mspace"> </span><span class="mord">°</span><span class="mord text"><span class="mord">C</span></span></span></span></span></span><span style="top:-3.0344em;"><span class="pstrut" style="height:3.5244em;"></span><span class="stretchy fbox" style="height:1.5244em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.49em;"><span></span></span></span></span></span></span></span></span></span>
このとき <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>y</mi><mo>=</mo><mn>720</mn></mrow><annotation encoding="application/x-tex">y = 720</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">720</span></span></span></span> MW で最小。これが「快適域」である。</p>
<p><strong>着眼点</strong>: 冷房の係数（12.5）が暖房（6.8）より大きい。
沖縄ではこの傾向がさらに顕著になり、HDD の項はほぼ無視できる。</p>
<h3 id="s22">例題 11-2（予測精度の評価）</h3>
<p>ある日の 6 時間分の需要予測結果が次のとおりであった。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="center">時刻</th>
<th align="right">実績 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>y</mi><mi>t</mi></msub></mrow><annotation encoding="application/x-tex">y_t</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [MW]</th>
<th align="right">予測 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover accent="true"><mi>y</mi><mo>^</mo></mover><mi>t</mi></msub></mrow><annotation encoding="application/x-tex">\hat{y}_t</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord accent"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6944em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1944em;"><span class="mord">^</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1944em;"><span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> [MW]</th>
</tr>
</thead>
<tbody><tr>
<td align="center">10</td>
<td align="right">850</td>
<td align="right">830</td>
</tr>
<tr>
<td align="center">11</td>
<td align="right">880</td>
<td align="right">875</td>
</tr>
<tr>
<td align="center">12</td>
<td align="right">870</td>
<td align="right">860</td>
</tr>
<tr>
<td align="center">13</td>
<td align="right">910</td>
<td align="right">880</td>
</tr>
<tr>
<td align="center">14</td>
<td align="right">950</td>
<td align="right">935</td>
</tr>
<tr>
<td align="center">15</td>
<td align="right">940</td>
<td align="right">945</td>
</tr>
</tbody></table></div>
<ol>
<li>MAE、RMSE、MAPE を求めよ。</li>
<li>RMSE が MAE より大きい理由を説明せよ。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong> 誤差 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>e</mi><mi>t</mi></msub><mo>=</mo><msub><mi>y</mi><mi>t</mi></msub><mo>−</mo><msub><mover accent="true"><mi>y</mi><mo>^</mo></mover><mi>t</mi></msub></mrow><annotation encoding="application/x-tex">e_t = y_t - \hat{y}_t</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.5806em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">e</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7778em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord accent"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6944em;"><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mathnormal" style="margin-right:0.0359em;">y</span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="accent-body" style="left:-0.1944em;"><span class="mord">^</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1944em;"><span></span></span></span></span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> は
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>e</mi><mo>=</mo><mo stretchy="false">[</mo><mn>20</mn><mo separator="true">,</mo><mtext> </mtext><mn>5</mn><mo separator="true">,</mo><mtext> </mtext><mn>10</mn><mo separator="true">,</mo><mtext> </mtext><mn>30</mn><mo separator="true">,</mo><mtext> </mtext><mn>15</mn><mo separator="true">,</mo><mtext> </mtext><mo>−</mo><mn>5</mn><mo stretchy="false">]</mo></mrow><annotation encoding="application/x-tex">e = [20,\ 5,\ 10,\ 30,\ 15,\ -5]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">e</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">[</span><span class="mord">20</span><span class="mpunct">,</span><span class="mspace"> </span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">5</span><span class="mpunct">,</span><span class="mspace"> </span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">10</span><span class="mpunct">,</span><span class="mspace"> </span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">30</span><span class="mpunct">,</span><span class="mspace"> </span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">15</span><span class="mpunct">,</span><span class="mspace"> </span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">−</span><span class="mord">5</span><span class="mclose">]</span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>MAE</mtext><mo>=</mo><mfrac><mrow><mn>20</mn><mo>+</mo><mn>5</mn><mo>+</mo><mn>10</mn><mo>+</mo><mn>30</mn><mo>+</mo><mn>15</mn><mo>+</mo><mn>5</mn></mrow><mn>6</mn></mfrac><mo>=</mo><mfrac><mn>85</mn><mn>6</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>14.17</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\text{MAE} = \frac{20+5+10+30+15+5}{6} = \frac{85}{6} = \boxed{14.17\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">MAE</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">6</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">20</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">10</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">30</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">15</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">5</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">6</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">85</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">14.17</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>RMSE</mtext><mo>=</mo><msqrt><mfrac><mrow><mn>400</mn><mo>+</mo><mn>25</mn><mo>+</mo><mn>100</mn><mo>+</mo><mn>900</mn><mo>+</mo><mn>225</mn><mo>+</mo><mn>25</mn></mrow><mn>6</mn></mfrac></msqrt><mo>=</mo><msqrt><mfrac><mn>1675</mn><mn>6</mn></mfrac></msqrt><mo>=</mo><msqrt><mn>279.2</mn></msqrt><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>16.71</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\text{RMSE} = \sqrt{\frac{400+25+100+900+225+25}{6}} = \sqrt{\frac{1675}{6}} = \sqrt{279.2} = \boxed{16.71\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">RMSE</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.44em;vertical-align:-0.7884em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.6516em;"><span class="svg-align" style="top:-4.4em;"><span class="pstrut" style="height:4.4em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">6</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">400</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">25</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">100</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">900</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">225</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">25</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.6116em;"><span class="pstrut" style="height:4.4em;"></span><span class="hide-tail" style="min-width:1.02em;height:2.48em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="2.48em" viewBox="0 0 400000 2592" preserveAspectRatio="xMinYMin slice"><path d="M424,2478
c-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514
c0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20
s-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121
s209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081
l0 -0c4,-6.7,10,-10,18,-10 H400000
v40H1014.6
s-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185
c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2z M1001 80
h400000v40h-400000z"/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7884em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.44em;vertical-align:-0.7884em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.6516em;"><span class="svg-align" style="top:-4.4em;"><span class="pstrut" style="height:4.4em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">6</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1675</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.6116em;"><span class="pstrut" style="height:4.4em;"></span><span class="hide-tail" style="min-width:1.02em;height:2.48em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="2.48em" viewBox="0 0 400000 2592" preserveAspectRatio="xMinYMin slice"><path d="M424,2478
c-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514
c0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20
s-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121
s209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081
l0 -0c4,-6.7,10,-10,18,-10 H400000
v40H1014.6
s-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185
c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2z M1001 80
h400000v40h-400000z"/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7884em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.04em;vertical-align:-0.0839em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9561em;"><span class="svg-align" style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord" style="padding-left:0.833em;"><span class="mord">279.2</span></span></span><span style="top:-2.9161em;"><span class="pstrut" style="height:3em;"></span><span class="hide-tail" style="min-width:0.853em;height:1.08em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="1.08em" viewBox="0 0 400000 1080" preserveAspectRatio="xMinYMin slice"><path d="M95,702
c-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14
c0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54
c44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10
s173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429
c69,-144,104.5,-217.7,106.5,-221
l0 -0
c5.3,-9.3,12,-14,20,-14
H400000v40H845.2724
s-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7
c-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z
M834 80h400000v40h-400000z"/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.0839em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">16.71</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>MAPE</mtext><mo>=</mo><mfrac><mn>100</mn><mn>6</mn></mfrac><mrow><mo fence="true">(</mo><mfrac><mn>20</mn><mn>850</mn></mfrac><mo>+</mo><mfrac><mn>5</mn><mn>880</mn></mfrac><mo>+</mo><mfrac><mn>10</mn><mn>870</mn></mfrac><mo>+</mo><mfrac><mn>30</mn><mn>910</mn></mfrac><mo>+</mo><mfrac><mn>15</mn><mn>950</mn></mfrac><mo>+</mo><mfrac><mn>5</mn><mn>940</mn></mfrac><mo fence="true">)</mo></mrow></mrow><annotation encoding="application/x-tex">\text{MAPE} = \frac{100}{6}\left(\frac{20}{850}+\frac{5}{880}+\frac{10}{870}
+\frac{30}{910}+\frac{15}{950}+\frac{5}{940}\right)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">MAPE</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.4em;vertical-align:-0.95em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">6</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size3">(</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">850</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">20</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">880</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">5</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">870</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">10</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">910</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">30</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">950</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">15</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">940</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">5</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size3">)</span></span></span></span></span></span></span>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mo>=</mo><mfrac><mn>100</mn><mn>6</mn></mfrac><mo stretchy="false">(</mo><mn>0.02353</mn><mo>+</mo><mn>0.00568</mn><mo>+</mo><mn>0.01149</mn><mo>+</mo><mn>0.03297</mn><mo>+</mo><mn>0.01579</mn><mo>+</mo><mn>0.00532</mn><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>100</mn><mn>6</mn></mfrac><mo>×</mo><mn>0.09478</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>1.58</mn><mtext> </mtext><mi mathvariant="normal">%</mi></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">= \frac{100}{6}(0.02353+0.00568+0.01149+0.03297+0.01579+0.00532)
= \frac{100}{6}\times0.09478 = \boxed{1.58\ \%}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.3669em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">6</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mopen">(</span><span class="mord">0.02353</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.00568</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.01149</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.03297</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.01579</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">0.00532</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">6</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.09478</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.4856em;vertical-align:-0.3956em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.4856em;"><span class="pstrut" style="height:3.4856em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">1.58</span><span class="mspace"> </span><span class="mord">%</span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.4856em;"></span><span class="stretchy fbox" style="height:1.4856em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3956em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(2)</strong> RMSE は誤差を<strong>2 乗</strong>してから平均するため、
<strong>大きな誤差の寄与が相対的に大きくなる</strong>。
この例では 13 時の誤差 30 MW が支配的である。</p>
<p>一般に <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mtext>RMSE</mtext><mo>≥</mo><mtext>MAE</mtext></mrow><annotation encoding="application/x-tex">\text{RMSE} \geq \text{MAE}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8193em;vertical-align:-0.136em;"></span><span class="mord text"><span class="mord">RMSE</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≥</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord">MAE</span></span></span></span></span> が常に成り立ち、
等号は全ての誤差の絶対値が等しいときのみ成立する。
両者の差が大きいほど、<strong>誤差のばらつきが大きい</strong>ことを意味する。</p>
<h3 id="s23">例題 11-3（ベースラインとの比較）</h3>
<p>前週同曜日ベースラインの RMSE が 42.5 MW、
開発した重回帰モデルの RMSE が 28.9 MW であった。</p>
<ol>
<li>Skill Score を求めよ。</li>
<li>このモデルは採用に値するか論じよ。</li>
<li>さらに複雑な機械学習モデルの RMSE が 27.8 MW であった。採用すべきか。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>Skill Score</mtext><mo>=</mo><mn>1</mn><mo>−</mo><mfrac><mn>28.9</mn><mn>42.5</mn></mfrac><mo>=</mo><mn>1</mn><mo>−</mo><mn>0.680</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mn>0.320</mn></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\text{Skill Score} = 1 - \frac{28.9}{42.5} = 1 - 0.680 = \boxed{0.320}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord text"><span class="mord">Skill Score</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">42.5</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">28.9</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0.680</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3244em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9844em;"><span style="top:-3.3244em;"><span class="pstrut" style="height:3.3244em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">0.320</span></span></span></span></span><span style="top:-2.9844em;"><span class="pstrut" style="height:3.3244em;"></span><span class="stretchy fbox" style="height:1.3244em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>ベースラインに対して 32.0% の改善である。</p>
<p><strong>(2)</strong> <strong>採用に値する。</strong> Skill Score が正であり、
需要予測としては 30% 超の改善は十分に有意である。</p>
<p>第10回 例題 10-3 で見たとおり、予測誤差の減少はそのまま予備力の削減になる。
仮に <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>3</mn><mi>σ</mi></mrow><annotation encoding="application/x-tex">3\sigma</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">3</span><span class="mord mathnormal" style="margin-right:0.0359em;">σ</span></span></span></span> の予備力を持つなら <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>3</mn><mo>×</mo><mo stretchy="false">(</mo><mn>42.5</mn><mo>−</mo><mn>28.9</mn><mo stretchy="false">)</mo><mo>=</mo><mn>40.8</mn></mrow><annotation encoding="application/x-tex">3\times(42.5-28.9) = 40.8</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">3</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">42.5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">28.9</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">40.8</span></span></span></span> MW の削減になる。</p>
<p><strong>(3)</strong> <strong>慎重に判断すべきである。</strong>
改善は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1</mn><mo>−</mo><mn>27.8</mn><mi mathvariant="normal">/</mi><mn>28.9</mn><mo>=</mo><mn>3.8</mn><mi mathvariant="normal">%</mi></mrow><annotation encoding="application/x-tex">1 - 27.8/28.9 = 3.8\%</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">27.8/28.9</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8056em;vertical-align:-0.0556em;"></span><span class="mord">3.8%</span></span></span></span> にすぎない。検討すべき点は</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">観点</th>
<th align="left">内容</th>
</tr>
</thead>
<tbody><tr>
<td align="left">統計的有意性</td>
<td align="left">検証期間を変えても再現するか。単なる偶然でないか</td>
</tr>
<tr>
<td align="left">解釈性</td>
<td align="left">重回帰は係数の意味が分かるが、複雑なモデルは説明できない</td>
</tr>
<tr>
<td align="left">保守性</td>
<td align="left">運用担当者が挙動を理解し、異常時に判断できるか</td>
</tr>
<tr>
<td align="left">計算コスト</td>
<td align="left">再学習・推論のコストに見合うか</td>
</tr>
</tbody></table></div>
<p><strong>電力系統は社会インフラであり、説明できないモデルは運用しにくい。</strong>
3.8% の改善のために解釈性を失うのは、多くの場合割に合わない。
ただし、その差が安定して再現し、かつ予備力削減の金額が大きければ採用の余地はある。</p>
<hr>
<h2 id="s24">11.5 演習問題</h2>
<h3 id="s25">基礎問題</h3>
<p><strong>問 11-1</strong> 電力需要を構成する 3 つの周期成分を挙げ、
それぞれの周期と主な要因を述べよ。</p>
<p><strong>問 11-2</strong> 需要と気温の関係が線形でない理由を説明し、
それをモデル化する方法を 2 つ挙げよ。</p>
<p><strong>問 11-3</strong> 次の予測結果について MAE、RMSE、MAPE を計算せよ。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">実績 [MW]</th>
<th align="right">620</th>
<th align="right">655</th>
<th align="right">700</th>
<th align="right">680</th>
<th align="right">640</th>
</tr>
</thead>
<tbody><tr>
<td align="left">予測 [MW]</td>
<td align="right">610</td>
<td align="right">670</td>
<td align="right">685</td>
<td align="right">690</td>
<td align="right">645</td>
</tr>
</tbody></table></div>
<p><strong>問 11-4</strong> 時系列データの検証でランダム分割を使ってはいけない理由を説明し、
正しい方法を述べよ。</p>
<p><strong>問 11-5</strong> ARIMA(2,1,1) と SARIMA(1,1,1)(1,0,1)<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mrow></mrow><mn>24</mn></msub></mrow><annotation encoding="application/x-tex">_{24}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4511em;vertical-align:-0.15em;"></span><span class="mord"><span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">24</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> の違いを説明せよ。
電力需要（1 時間値）にはどちらが適するか、理由とともに答えよ。</p>
<h3 id="s26">応用問題</h3>
<p><strong>問 11-6</strong> 11.3.1 節のコードで沖縄の需要データを生成し、以下を実施せよ。</p>
<p>(a) 月別・曜日別・時刻別の平均需要を集計し、可視化せよ。
(b) 気温、湿度、THI それぞれと需要の相関係数を求め、
   どれが最も説明力があるか論じよ。
(c) CDD の基準温度を 20〜28 °C で変化させ、
   需要との相関が最大になる基準温度を求めよ。
(d) (c) の結果は本土（東京）と比べてどうなると予想されるか。理由とともに述べよ。</p>
<p><strong>問 11-7</strong> 需要予測モデルを構築し、性能を評価せよ。</p>
<p>(a) 11.3.3 節の特徴量で重回帰モデルを学習し、
   時系列分割で MAE・RMSE・MAPE を評価せよ。
(b) 前週同曜日ベースラインと比較し、Skill Score を求めよ。
(c) 特徴量を 1 つずつ除いて再学習し、<strong>各特徴量の寄与</strong>を評価せよ
   （除いたときに RMSE がどれだけ悪化するか）。
(d) 最も寄与の大きい特徴量 3 つを挙げ、物理的な解釈を与えよ。
(e) VIF を計算し、多重共線性のある特徴量の組を特定せよ。
   Ridge 回帰で改善するか確認せよ。</p>
<p><strong>問 11-8</strong> 正味需要（ネットロード）の予測を検討する。
沖縄本島系統に太陽光 300 MW が導入されたとする。</p>
<p>(a) 第10回のモデルで太陽光出力を推定し、
   正味需要 = 需要 − 太陽光出力 を計算せよ。
(b) 正味需要の日内変動を可視化し、いわゆる「<strong>ダックカーブ</strong>」
   （昼に凹み、夕方に急上昇する形）が現れるか確認せよ。
(c) 正味需要の<strong>最大ランプ率</strong>（1 時間あたりの最大変化量 [MW/h]）を求め、
   太陽光導入前と比較せよ。
(d) (c) の結果が、第8回で学んだ ELD・LFC の運用にどう影響するか論じよ。
(e) 需要の予測誤差と太陽光の予測誤差が独立と仮定して、
   正味需要の予測誤差の標準偏差を求めよ。
   両者が相関する場合（晴天日は需要も高い）はどうなるか論じよ。</p>
<hr>
<h2 id="s27">11.6 まとめ</h2>
<h3 id="s28">キーポイント</h3>
<ul>
<li>電力需要は<strong>トレンド＋年周期＋週周期＋日内変動＋気温効果＋不規則変動</strong>に分解できる。
第8回の分類でいう「予測可能なゆっくりした変化」が本回の対象である。</li>
<li><strong>需要と気温の関係は非線形（V 字・U 字）</strong>。度日法（HDD/CDD）、
区分線形、スプラインでモデル化する。</li>
<li><strong>沖縄では湿度が効く</strong>。不快指数 THI を使うと気温単独より相関が高い。
暖房需要がほぼないため<strong>冷房側のみの片側モデル</strong>でよい。</li>
<li><strong>重回帰</strong>は解釈性に優れ実用的。特徴量は気象・カレンダー・周期項（フーリエ）・
自己回帰項（前週同曜日）を組み合わせる。多重共線性は <strong>VIF</strong> で確認する。</li>
<li><strong>SARIMA(X)</strong>: 差分で定常化し、ACF/PACF で次数を推定、AIC/BIC で選択、
<strong>Ljung-Box 検定</strong>で残差診断。外生変数（気温）を入れた SARIMAX が実用的。</li>
<li><strong>評価指標</strong>: MAE は頑健、<strong>RMSE は大きな誤差を強く罰する</strong>ため電力では重要、
MAPE は規模の違う系統の比較に使う。</li>
<li><strong>ベースライン（前週同曜日）との比較が必須</strong>。Skill Score が正でなければ価値がない。</li>
<li><strong>時系列の検証はランダム分割してはいけない</strong>（データリーク）。
walk-forward validation を使い、<strong>予測時点で入手可能な情報だけ</strong>を特徴量にする。
運用で予報値を使うなら、<strong>学習も予報値で行う</strong>。</li>
</ul>
<h3 id="s29">次回への橋渡し</h3>
<p>第11回では統計的手法（重回帰・SARIMA）を扱った。
これらは解釈性に優れるが、次のような限界がある。</p>
<ul>
<li>非線形な相互作用（気温 × 曜日 × 時刻）を手作業で設計する必要がある</li>
<li>説明変数が多いと過学習しやすい</li>
<li>時系列の長期依存を捉えにくい</li>
</ul>
<p>第12回では<strong>機械学習</strong>（ランダムフォレスト、XGBoost、LSTM）を導入し、
これらの限界を超える方法を学ぶ。同時に、
<strong>解釈性と精度のトレードオフ</strong>、そして機械学習を電力系統という
社会インフラに適用する際の注意点を議論する。</p>

    <div class="pn"><a class="pn-prev" href="ch10.html">← 第10回 気象と再エネ出力</a><a class="pn-next" href="ch12.html">第12回 機械学習で予測する →</a></div>
  </main>
  <aside class="side"><nav class="toc" aria-label="目次"><div class="toc-h">この回の目次</div><a class="lv2" href="#s1">まず直感で（3 分でつかむ）</a><a class="lv2" href="#s2">11.1 導入</a><a class="lv3" href="#s3">学習目標</a><a class="lv3" href="#s4">前提知識（第8回・第10回との接続）</a><a class="lv2" href="#s5">11.2 理論</a><a class="lv3" href="#s6">11.2.1 電力需要の構造</a><a class="lv3" href="#s7">11.2.2 気温と需要の関係 — 非線形性が本質</a><a class="lv3" href="#s8">11.2.3 重回帰モデル</a><a class="lv3" href="#s9">11.2.4 時系列モデル — AR から SARIMA へ</a><a class="lv3" href="#s10">11.2.5 モデルの同定手順</a><a class="lv3" href="#s11">11.2.6 予測精度の評価</a><a class="lv3" href="#s12">11.2.7 検証の設計 — 時系列で最も間違えやすい点</a><a class="lv3" href="#s13">11.2.8 沖縄の電力需要特性</a><a class="lv2" href="#s14">11.3 シミュレーション</a><a class="lv3" href="#s15">11.3.1 需要データの生成と成分分解</a><a class="lv3" href="#s16">11.3.2 気温・不快指数と需要の関係</a><a class="lv3" href="#s17">11.3.3 重回帰モデルの構築</a><a class="lv3" href="#s18">11.3.4 SARIMA モデル</a><a class="lv3" href="#s19">11.3.5 対応する MATLAB コード（参考）</a><a class="lv2" href="#s20">11.4 例題</a><a class="lv3" href="#s21">例題 11-1（度日法）</a><a class="lv3" href="#s22">例題 11-2（予測精度の評価）</a><a class="lv3" href="#s23">例題 11-3（ベースラインとの比較）</a><a class="lv2" href="#s24">11.5 演習問題</a><a class="lv3" href="#s25">基礎問題</a><a class="lv3" href="#s26">応用問題</a><a class="lv2" href="#s27">11.6 まとめ</a><a class="lv3" href="#s28">キーポイント</a><a class="lv3" href="#s29">次回への橋渡し</a></nav></aside>
</div>
<footer class="bottom">教科書：加藤・田岡『電力システム工学の基礎』 ／ 電力エネルギーシステム解析の基礎と応用 ／ 数式描画：KaTeX（同梱・MIT）</footer>
<script>
// 目次の現在位置ハイライト（外部依存なし・file:// で動く）
(function(){
  var links=[].slice.call(document.querySelectorAll('.toc a')); if(!links.length) return;
  var heads=links.map(function(a){return document.getElementById(a.getAttribute('href').slice(1));});
  function upd(){ var y=window.scrollY+120, i=0; for(var k=0;k<heads.length;k++){ if(heads[k]&&heads[k].offsetTop<=y) i=k; }
    links.forEach(function(a,k){ a.classList.toggle('on',k===i); }); }
  window.addEventListener('scroll',upd,{passive:true}); upd();
})();
</script>
</body>
</html>