<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>第14回: AI を用いた電力システム最適化 — 講義ノート</title>
<link rel="stylesheet" href="vendor/katex/katex.min.css">
<link rel="stylesheet" href="notes.css">
</head>
<body>
<header class="top">
  <a class="home" href="../index.html">▲ 地図（トップ）</a>
  <nav class="days"><span class="">Day 1 基礎と潮流計算入門</span><span class="">Day 2 潮流とダイナミクス</span><span class="">Day 3 インバータと予測</span><span class="on">Day 4 AI と統合演習</span></nav>
  <nav class="rounds"><a href="ch01.html" class="" title="第1回 エネルギー変換">1</a><a href="ch02.html" class="" title="第2回 電力システムの構成">2</a><a href="ch03.html" class="" title="第3回 P と Q の分離">3</a><a href="ch04.html" class="" title="第4回 Y行列と直流法潮流">4</a><a href="ch05.html" class="" title="第5回 ニュートン・ラフソン法">5</a><a href="ch06.html" class="" title="第6回 電圧と無効電力">6</a><a href="ch07.html" class="" title="第7回 等面積法と安定度">7</a><a href="ch08.html" class="" title="第8回 周波数と需給バランス">8</a><a href="ch09.html" class="" title="第9回 インバータと系統連系">9</a><a href="ch10.html" class="" title="第10回 気象と再エネ出力">10</a><a href="ch11.html" class="" title="第11回 電力需要予測">11</a><a href="ch12.html" class="" title="第12回 機械学習で予測する">12</a><a href="ch13.html" class="" title="第13回 AI × 系統解析">13</a><a href="ch14.html" class="on" title="第14回 経済負荷配分と OPF">14</a><a href="ch15.html" class="" title="第15回 沖縄系統・統合演習">15</a></nav>
</header>
<div class="wrap">
  <main class="doc">
    <div class="chips"><span class="chip day">Day 4 AI と統合演習</span><a class="chip viz" href="../viz/opf.html">🖥 動く図で見る</a><a class="chip ex" href="../ex/ch14.html">✍ 演習で確かめる</a><a class="chip" href="symbols.html">記号表</a></div>
    <h1>第14回: AI を用いた電力システム最適化</h1>
<p><strong>Day 4 / コマ14</strong> ｜ 電力エネルギーシステム解析の基礎と応用</p>
<blockquote class="callout textbook">
<p><strong>教科書対応</strong>: 本講義の独自部分（教科書の範囲外）。
ただし第8回 7.4 節の <strong>ELD（経済負荷配分運転）</strong>を出発点とし、
第4〜6回の潮流計算、第6回の電圧制約を統合したものが本回の主題である。</p>
</blockquote>
<blockquote class="callout viz">
<p><strong>🖥 動くインフォグラフ</strong>：<a href="../viz/opf.html"><code>viz/opf.html</code></a> — 等λ法の実解・DC-OPF と LMP の分裂。
ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（<code>index.html</code> から全回に飛べます）。</p>
</blockquote>
<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch14.md から生成。直接編集せずスライドを直す）-->
<blockquote class="callout ex">
<p><strong>✍ 演習</strong>：<a href="../ex/ch14.html"><code>ex/ch14.html</code></a> — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
<strong>📊 スライド</strong>：<code>スライド/ch14.pptx</code>（講義用）</p>
</blockquote>
<hr>
<h2 id="s1">まず直感で（3 分でつかむ）</h2>
<blockquote class="callout key">
<p><strong>📌 一言でいうと</strong>：発電機を安い順に使うのが経済負荷配分で、最適条件は「限界費用 λ が全機で等しい」。制約を足すと OPF になり、混雑があると地点ごとに価格が分かれる。</p>
</blockquote>
<blockquote class="callout analogy">
<p><strong>🪄 たとえ話：つながった水槽と渋滞</strong></p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">水槽と道路</th>
<th align="left">経済負荷配分</th>
</tr>
</thead>
<tbody><tr>
<td align="left">パイプでつないだ水槽は <strong>水面が揃う</strong></td>
<td align="left">水面＝<strong>限界費用 λ</strong>。全機で等しい</td>
</tr>
<tr>
<td align="left">断面の広い水槽ほどたくさん入る</td>
<td align="left">断面＝<strong>費用曲線の緩さ</strong>（c が小さい）</td>
</tr>
<tr>
<td align="left">水槽には <strong>上限</strong>（あふれる高さ）がある</td>
<td align="left">上限＝<strong>出力上限</strong>。当たった機は λ から外れる</td>
</tr>
<tr>
<td align="left">安い道が <strong>渋滞</strong> すると迂回路を使う</td>
<td align="left">渋滞＝<strong>線路容量の制約</strong>（混雑）</td>
</tr>
<tr>
<td align="left">迂回した先の値段が上がる</td>
<td align="left">迂回先の値段＝<strong>LMP</strong>（地点別限界価格）</td>
</tr>
</tbody></table></div>
<p>崩れる点：水槽は独立に上限があるが、発電機は起動停止に時間と費用がかかる。それを扱うのがユニットコミットメント。</p>
</blockquote>
<blockquote class="callout case">
<p><strong>📰 事例：2021年1月 スポット価格が 200 円/kWh を超えた</strong>
日本卸電力取引所（JEPX）のスポット市場は、安い電源から順に積み上げて需要と交わる点で価格が決まる。寒波と LNG 在庫不足で <strong>高い電源まで</strong> 使う日が続き、価格は平時の 10 倍以上に跳ねた。</p>
</blockquote>
<blockquote class="callout case">
<p><strong>📰 事例：地点で違う価格 — 米国 PJM の LMP</strong>
送電線が混雑すると、安い電気を運びきれない地点では高い電源で賄うしかなく、その地点の価格（地点別限界価格 LMP）が上がる。沖縄は他地域と連系がなく市場取引もないため、沖縄電力が自社内で経済負荷配分を行う。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 この回の式で読むと</strong>：今日の λ が、市場では「価格」として目に見える。理論と制度が直結している回。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 なぜ「等しい」が最適なのか</strong>
ラグランジュ乗数 λ は「需要を 1 MW 増やしたときの総費用の増分」。どの機で増やしても同じでなければ、安い方へ移す余地が残っている。</p>
</blockquote>
<blockquote class="callout why">
<p><strong>🤔 なぜ DC-OPF は線形計画になるのか</strong>
直流法の 3 近似（|V| = 1、R = 0、sin θ ≈ θ）で潮流制約が線形になる。費用も区分線形にすれば完全な LP で、数万変数でも秒で解ける。</p>
</blockquote>
<blockquote class="callout warn">
<p><strong>⚠ ユニットコミットメント（UC）</strong>
「どの機を起動するか」は 0/1 の変数。混合整数計画で NP 困難。起動費用と最低運転時間が絡む。</p>
</blockquote>
<p><strong>この回の地図</strong>：Ⅰ 経済負荷配分（ELD）と等 λ 法 — なぜ「等しい」が最適か → Ⅱ 市場のメリットオーダーと価格の決まり方 → Ⅲ OPF と DC-OPF — 制約を足すとどうなるか → Ⅳ LMP と混雑、そして EMS の中での位置づけ</p>
<!-- intuition:end -->
<hr>
<h2 id="s2">14.1 導入</h2>
<h3 id="s3">学習目標</h3>
<ol>
<li><strong>経済負荷配分（ELD）</strong>を定式化し、<strong>等 λ 法</strong>で解ける。</li>
<li><strong>最適潮流計算（OPF）</strong>の定式化を書き下し、ELD との違いを説明できる。</li>
<li><strong>DC-OPF</strong> と <strong>AC-OPF</strong> の違いと使い分けを説明できる。</li>
<li><strong>ユニットコミットメント（UC）</strong>の構造を理解し、なぜ難しいかを説明できる。</li>
<li>機械学習による <strong>OPF の高速化</strong>の手法と、その限界を論じられる。</li>
<li><strong>EMS / スマートグリッド</strong>における最適化の役割を説明できる。</li>
</ol>
<h3 id="s4">前提知識（第8回との接続）</h3>
<p>第8回で、負荷変動の制御分担を学んだ。</p>
<pre><code> 自己制御性 → 調速制御（ガバナ）→ LFC → ELD
  〜数十秒        〜数十秒        〜10分   10分〜
</code></pre>
<p>最も遅い階層である <strong>ELD（経済負荷配分運転）</strong>が本回の出発点である。
ELD は「予測可能なゆっくりした負荷変動」に対し、
<strong>どの発電機にどれだけ発電させるか</strong>を経済的に決める。</p>
<p>第8回では ELD の存在だけを述べた。本回でその中身を扱う。</p>
<hr>
<h2 id="s5">14.2 理論</h2>
<h3 id="s6">14.2.1 経済負荷配分（ELD）と等 λ 法</h3>
<p><strong>問題設定</strong>: <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>N</mi></mrow><annotation encoding="application/x-tex">N</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.109em;">N</span></span></span></span> 台の発電機で総需要 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>D</mi></msub></mrow><annotation encoding="application/x-tex">P_D</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を賄う。各機の燃料費を最小化する。</p>
<p><strong>燃料費関数</strong>（2 次関数で近似するのが標準）:</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>C</mi><mi>i</mi></msub><mo stretchy="false">(</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><msub><mi>a</mi><mi>i</mi></msub><msubsup><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow><mn>2</mn></msubsup><mo>+</mo><msub><mi>b</mi><mi>i</mi></msub><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>+</mo><msub><mi>c</mi><mi>i</mi></msub><mspace width="1em"/><mo stretchy="false">[</mo><mtext>円/h</mtext><mo stretchy="false">]</mo></mrow><annotation encoding="application/x-tex">C_i(P_{Gi}) = a_iP_{Gi}^2 + b_iP_{Gi} + c_i \quad [\text{円/h}]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1111em;vertical-align:-0.247em;"></span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8444em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">b</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal">c</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:1em;"></span><span class="mopen">[</span><span class="mord text"><span class="mord cjk_fallback">円</span><span class="mord">/h</span></span><span class="mclose">]</span></span></span></span></span></p>
<p><strong>最適化問題</strong>:</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>min</mi><mo>⁡</mo><mtext> </mtext><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>N</mi></munderover><msub><mi>C</mi><mi>i</mi></msub><mo stretchy="false">(</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mspace width="1em"/><mtext>s.t.</mtext><mspace width="1em"/><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>N</mi></munderover><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>=</mo><msub><mi>P</mi><mi>D</mi></msub><mo separator="true">,</mo><mspace width="2em"/><msubsup><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow><mtext>min</mtext></msubsup><mo>≤</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>≤</mo><msubsup><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow><mtext>max</mtext></msubsup></mrow><annotation encoding="application/x-tex">\min\ \sum_{i=1}^{N}C_i(P_{Gi}) \quad\text{s.t.}\quad
\sum_{i=1}^{N}P_{Gi} = P_D, \qquad P_{Gi}^\text{min} \leq P_{Gi} \leq P_{Gi}^\text{max}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:3.106em;vertical-align:-1.2777em;"></span><span class="mop">min</span><span class="mspace"> </span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.8283em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mrel mtight">=</span><span class="mord mtight">1</span></span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span><span style="top:-4.3em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mspace" style="margin-right:1em;"></span><span class="mord text"><span class="mord">s.t.</span></span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.8283em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mrel mtight">=</span><span class="mord mtight">1</span></span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span><span style="top:-4.3em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1275em;vertical-align:-0.247em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8805em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">min</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9614em;vertical-align:-0.247em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7144em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span></span></p>
<p><strong>ラグランジュ未定乗数法</strong>（上下限を無視した場合）:</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi mathvariant="script">L</mi><mo>=</mo><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>C</mi><mi>i</mi></msub><mo stretchy="false">(</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>λ</mi><mrow><mo fence="true">(</mo><msub><mi>P</mi><mi>D</mi></msub><mo>−</mo><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo fence="true">)</mo></mrow></mrow><annotation encoding="application/x-tex">\mathcal{L} = \sum_i C_i(P_{Gi}) + \lambda\left(P_D - \sum_i P_{Gi}\right)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathcal">L</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.3277em;vertical-align:-1.2777em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:3.0277em;vertical-align:-1.2777em;"></span><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size4">(</span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size4">)</span></span></span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mfrac><mrow><mi mathvariant="normal">∂</mi><mi mathvariant="script">L</mi></mrow><mrow><mi mathvariant="normal">∂</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>d</mi><msub><mi>C</mi><mi>i</mi></msub></mrow><mrow><mi>d</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub></mrow></mfrac><mo>−</mo><mi>λ</mi><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\frac{\partial\mathcal{L}}{\partial P_{Gi}} = \frac{dC_i}{dP_{Gi}} - \lambda = 0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.2074em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord" style="margin-right:0.0556em;">∂</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord" style="margin-right:0.0556em;">∂</span><span class="mord mathcal">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2074em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mfrac><mrow><mi>d</mi><msub><mi>C</mi><mn>1</mn></msub></mrow><mrow><mi>d</mi><msub><mi>P</mi><mrow><mi>G</mi><mn>1</mn></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>d</mi><msub><mi>C</mi><mn>2</mn></msub></mrow><mrow><mi>d</mi><msub><mi>P</mi><mrow><mi>G</mi><mn>2</mn></mrow></msub></mrow></mfrac><mo>=</mo><mo>⋯</mo><mo>=</mo><mfrac><mrow><mi>d</mi><msub><mi>C</mi><mi>N</mi></msub></mrow><mrow><mi>d</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>N</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>λ</mi></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\frac{dC_1}{dP_{G1}} = \frac{dC_2}{dP_{G2}} = \cdots = \frac{dC_N}{dP_{GN}} = \lambda}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.8874em;vertical-align:-1.176em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.7114em;"><span style="top:-4.8874em;"><span class="pstrut" style="height:4.8874em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mtight">2</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="minner">⋯</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">GN</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord mathnormal">λ</span></span></span></span></span><span style="top:-3.7114em;"><span class="pstrut" style="height:4.8874em;"></span><span class="stretchy fbox" style="height:2.8874em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.176em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>これが等 λ 法（equal incremental cost method）である。</strong></p>
<p><strong><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi></mrow><annotation encoding="application/x-tex">\lambda</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span></span></span></span> の意味</strong>: <strong>限界費用</strong>（incremental cost）。
需要が 1 MW 増えたときに増える費用 [円/MWh]。
電力市場における<strong>システムプライス</strong>の理論的な基礎でもある。</p>
<p><strong>直感的な理解</strong>: もし機 1 の限界費用が機 2 より安いなら、
機 1 を増やし機 2 を減らせば総費用が下がる。
<strong>すべての限界費用が等しくなったときに最適</strong>である。</p>
<p>2 次費用関数なら <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>d</mi><msub><mi>C</mi><mi>i</mi></msub><mi mathvariant="normal">/</mi><mi>d</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>=</mo><mn>2</mn><msub><mi>a</mi><mi>i</mi></msub><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>+</mo><msub><mi>b</mi><mi>i</mi></msub><mo>=</mo><mi>λ</mi></mrow><annotation encoding="application/x-tex">dC_i/dP_{Gi} = 2a_iP_{Gi}+b_i = \lambda</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">2</span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8444em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">b</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span></span></span></span> より</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>λ</mi><mo>−</mo><msub><mi>b</mi><mi>i</mi></msub></mrow><mrow><mn>2</mn><msub><mi>a</mi><mi>i</mi></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">P_{Gi} = \frac{\lambda - b_i}{2a_i}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2074em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal">b</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p>これを需給バランス式に代入すると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><munder><mo>∑</mo><mi>i</mi></munder><mfrac><mrow><mi>λ</mi><mo>−</mo><msub><mi>b</mi><mi>i</mi></msub></mrow><mrow><mn>2</mn><msub><mi>a</mi><mi>i</mi></msub></mrow></mfrac><mo>=</mo><msub><mi>P</mi><mi>D</mi></msub><mspace width="1em"/><mo>⟹</mo><mspace width="1em"/><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mi>λ</mi><mo>=</mo><mfrac><mrow><msub><mi>P</mi><mi>D</mi></msub><mo>+</mo><munder><mo>∑</mo><mi>i</mi></munder><mstyle scriptlevel="0" displaystyle="true"><mfrac><msub><mi>b</mi><mi>i</mi></msub><mrow><mn>2</mn><msub><mi>a</mi><mi>i</mi></msub></mrow></mfrac></mstyle></mrow><mrow><munder><mo>∑</mo><mi>i</mi></munder><mstyle scriptlevel="0" displaystyle="true"><mfrac><mn>1</mn><mrow><mn>2</mn><msub><mi>a</mi><mi>i</mi></msub></mrow></mfrac></mstyle></mrow></mfrac></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\sum_i\frac{\lambda-b_i}{2a_i} = P_D
\quad\Longrightarrow\quad
\boxed{\lambda = \frac{P_D + \sum_i\dfrac{b_i}{2a_i}}{\sum_i\dfrac{1}{2a_i}}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.6491em;vertical-align:-1.2777em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal">b</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">⟹</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:5.3249em;vertical-align:-2.3874em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:2.9374em;"><span style="top:-7.3249em;"><span class="pstrut" style="height:7.3249em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:2.5974em;"><span style="top:-2.16em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"><span class="mop"><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.162em;"><span style="top:-2.4003em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2997em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.6014em;"><span class="pstrut" style="height:3.3714em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-4.5974em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mop"><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.162em;"><span style="top:-2.4003em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2997em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">2</span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal">b</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:2.0474em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span><span style="top:-4.9374em;"><span class="pstrut" style="height:7.3249em;"></span><span class="stretchy fbox" style="height:5.3249em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:2.3874em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>上下限制約の扱い</strong>: <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub></mrow><annotation encoding="application/x-tex">P_{Gi}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> が上下限を超えたら<strong>その値に固定</strong>し、
残りの機で再計算する。これを収束するまで繰り返す。
（第5回の PV 母線の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> 限界処理と同じ考え方である。）</p>
<p><strong>送電損失を考慮する場合</strong>: 損失 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>L</mi></msub></mrow><annotation encoding="application/x-tex">P_L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を含めると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>=</mo><msub><mi>P</mi><mi>D</mi></msub><mo>+</mo><msub><mi>P</mi><mi>L</mi></msub><mo stretchy="false">(</mo><msub><mi mathvariant="bold">P</mi><mi>G</mi></msub><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">\sum_i P_{Gi} = P_D + P_L(\mathbf{P}_G)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.3277em;vertical-align:-1.2777em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathbf">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">G</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span></span></span></p>
<p>最適条件は<strong>ペナルティ係数</strong> <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>L</mi><mi>i</mi></msub></mrow><annotation encoding="application/x-tex">L_i</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">L</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> を用いて</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>L</mi><mi>i</mi></msub><mfrac><mrow><mi>d</mi><msub><mi>C</mi><mi>i</mi></msub></mrow><mrow><mi>d</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>λ</mi><mo separator="true">,</mo><mspace width="2em"/><msub><mi>L</mi><mi>i</mi></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>−</mo><mi mathvariant="normal">∂</mi><msub><mi>P</mi><mi>L</mi></msub><mi mathvariant="normal">/</mi><mi mathvariant="normal">∂</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">L_i\frac{dC_i}{dP_{Gi}} = \lambda, \qquad L_i = \frac{1}{1-\partial P_L/\partial P_{Gi}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.2074em;vertical-align:-0.836em;"></span><span class="mord"><span class="mord mathnormal">L</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">λ</span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal">L</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2574em;vertical-align:-0.936em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord" style="margin-right:0.0556em;">∂</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mord" style="margin-right:0.0556em;">∂</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.936em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span></p>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">∂</mi><msub><mi>P</mi><mi>L</mi></msub><mi mathvariant="normal">/</mi><mi mathvariant="normal">∂</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\partial P_L/\partial P_{Gi}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord" style="margin-right:0.0556em;">∂</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mord" style="margin-right:0.0556em;">∂</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> は<strong>増分損失率</strong>。
損失を増やす発電機（需要地から遠い）は不利に評価される。</p>
<!-- fig:ch14_cost_curves.png -->
<p><img src="../%E5%9B%B3/ch14_cost_curves.png" alt="図 14.1">
<em>図 14.1　3 機の費用曲線（左）と限界費用（右）。費用は出力の 2 次関数で近似され、その傾きである限界費用は右上がりの直線になる。石炭は安いが傾きが急、石油は高いが傾きが緩い。</em></p>
<!-- /fig -->

<!-- fig:ch14_equal_lambda.png -->
<p><img src="../%E5%9B%B3/ch14_equal_lambda.png" alt="図 14.2">
<em>図 14.2　需要 600 MW の等 λ 配分。λ = 17.81 千円/MWh の水平線と各機の限界費用曲線の交点が最適出力（石炭 245・LNG 242・石油 113 MW）。均等配分との差は 123 千円/h、年に約 10.7 億円になる。</em></p>
<!-- /fig -->

<!-- fig:ch14_lambda_iteration.png -->
<p><img src="../%E5%9B%B3/ch14_lambda_iteration.png" alt="図 14.3">
<em>図 14.3　λ の探索。λ を仮定すると各機の出力が決まるので、合計が需要に一致するまで二分法で修正する。数十機あっても探すのは λ ただ 1 つで、12 回程度の反復で収束する。</em></p>
<!-- /fig -->

<!-- fig:ch14_dispatch_curve.png -->
<p><img src="../%E5%9B%B3/ch14_dispatch_curve.png" alt="図 14.4">
<em>図 14.4　需要に対する配分（左）とシステム λ（右）。需要が増えると高い機が入り、λ は 11.6 から 23.8 千円/MWh へ上昇する。折れ点は、ある機が出力上限に達した瞬間である。</em></p>
<!-- /fig -->

<h3 id="s7">14.2.2 最適潮流計算（OPF）</h3>
<p>ELD の限界: <strong>系統の制約（電圧・線路容量）を一切考慮していない</strong>。
経済的に最適でも、線路が過負荷になったり電圧が逸脱したりしては運用できない。</p>
<p><strong>OPF は ELD に潮流方程式と系統制約を加えたもの</strong>である。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mtable rowspacing="0.25em" columnalign="right left right left" columnspacing="0em 1em 0em"><mtr><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><munder><mrow><mi>min</mi><mo>⁡</mo></mrow><mi mathvariant="bold">u</mi></munder><mspace width="1em"/></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><mi>f</mi><mo stretchy="false">(</mo><mi mathvariant="bold">x</mi><mo separator="true">,</mo><mi mathvariant="bold">u</mi><mo stretchy="false">)</mo><mo>=</mo><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>C</mi><mi>i</mi></msub><mo stretchy="false">(</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo stretchy="false">)</mo></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mtext>s.t.</mtext><mspace width="1em"/></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><mi mathvariant="bold">g</mi><mo stretchy="false">(</mo><mi mathvariant="bold">x</mi><mo separator="true">,</mo><mi mathvariant="bold">u</mi><mo stretchy="false">)</mo><mo>=</mo><mn mathvariant="bold">0</mn></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><mrow><mtext mathvariant="bold">等式制約:</mtext><mtext> </mtext><mtext mathvariant="bold">電力方程式（第4回）</mtext></mrow></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><mi mathvariant="bold">h</mi><mo stretchy="false">(</mo><mi mathvariant="bold">x</mi><mo separator="true">,</mo><mi mathvariant="bold">u</mi><mo stretchy="false">)</mo><mo>≤</mo><mn mathvariant="bold">0</mn></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><mrow><mtext mathvariant="bold">不等式制約:</mtext><mtext> </mtext><mtext mathvariant="bold">運用制約</mtext></mrow></mrow></mstyle></mtd></mtr></mtable><annotation encoding="application/x-tex">\begin{aligned}
\min_{\mathbf{u}}\quad &amp; f(\mathbf{x},\mathbf{u}) = \sum_i C_i(P_{Gi})\\
\text{s.t.}\quad
&amp; \mathbf{g}(\mathbf{x},\mathbf{u}) = \mathbf{0}
&amp;&amp;\textbf{等式制約: 電力方程式（第4回）}\\
&amp; \mathbf{h}(\mathbf{x},\mathbf{u}) \leq \mathbf{0}
&amp;&amp;\textbf{不等式制約: 運用制約}
\end{aligned}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:5.3277em;vertical-align:-2.4138em;"></span><span class="mord"><span class="mtable"><span class="col-align-r"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:2.9138em;"><span style="top:-4.9138em;"><span class="pstrut" style="height:3.05em;"></span><span class="mord"><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6679em;"><span style="top:-2.4em;margin-left:0em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathbf mtight">u</span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span><span class="mop">min</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:1em;"></span></span></span><span style="top:-2.4962em;"><span class="pstrut" style="height:3.05em;"></span><span class="mord"><span class="mord text"><span class="mord">s.t.</span></span><span class="mspace" style="margin-right:1em;"></span></span></span><span style="top:-0.9962em;"><span class="pstrut" style="height:3.05em;"></span><span class="mord"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:2.4138em;"><span></span></span></span></span></span><span class="col-align-l"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:2.9138em;"><span style="top:-4.9138em;"><span class="pstrut" style="height:3.05em;"></span><span class="mord"><span class="mord"></span><span class="mord mathnormal" style="margin-right:0.1076em;">f</span><span class="mopen">(</span><span class="mord mathbf">x</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathbf">u</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span><span style="top:-2.4962em;"><span class="pstrut" style="height:3.05em;"></span><span class="mord"><span class="mord"></span><span class="mord mathbf" style="margin-right:0.016em;">g</span><span class="mopen">(</span><span class="mord mathbf">x</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathbf">u</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord mathbf">0</span></span></span><span style="top:-0.9962em;"><span class="pstrut" style="height:3.05em;"></span><span class="mord"><span class="mord"></span><span class="mord mathbf">h</span><span class="mopen">(</span><span class="mord mathbf">x</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathbf">u</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord mathbf">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:2.4138em;"><span></span></span></span></span></span><span class="arraycolsep" style="width:1em;"></span><span class="col-align-r"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2862em;"><span style="top:-2.2862em;"><span class="pstrut" style="height:2.84em;"></span><span class="mord"></span></span><span style="top:-0.7862em;"><span class="pstrut" style="height:2.84em;"></span><span class="mord"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:2.4138em;"><span></span></span></span></span></span><span class="col-align-l"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2862em;"><span style="top:-2.4462em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"></span><span class="mord text"><span class="mord textbf cjk_fallback">等式制約</span><span class="mord textbf">: </span><span class="mord textbf cjk_fallback">電力方程式（第</span><span class="mord textbf">4</span><span class="mord textbf cjk_fallback">回）</span></span></span></span><span style="top:-0.9462em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"></span><span class="mord text"><span class="mord textbf cjk_fallback">不等式制約</span><span class="mord textbf">: </span><span class="mord textbf cjk_fallback">運用制約</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:2.4138em;"><span></span></span></span></span></span></span></span></span></span></span></span></p>
<p><strong>制約の内訳</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">種類</th>
<th align="left">制約</th>
<th align="left">由来</th>
</tr>
</thead>
<tbody><tr>
<td align="left">等式</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mi>i</mi></msub><mo>=</mo><msub><mi>V</mi><mi>i</mi></msub><msub><mo>∑</mo><mi>j</mi></msub><msub><mi>V</mi><mi>j</mi></msub><mo stretchy="false">(</mo><msub><mi>G</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mo>⁡</mo><msub><mi>θ</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><msub><mi>B</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mo>⁡</mo><msub><mi>θ</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">P_i = V_i\sum_j V_j(G_{ij}\cos\theta_{ij}+B_{ij}\sin\theta_{ij})</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1858em;vertical-align:-0.4358em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop"><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.162em;"><span style="top:-2.4003em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4358em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal">G</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">cos</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">θ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0278em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0502em;">B</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0502em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">sin</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">θ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0278em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span></span></td>
<td align="left">第4回</td>
</tr>
<tr>
<td align="left">等式</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mi>i</mi></msub><mo>=</mo><msub><mi>V</mi><mi>i</mi></msub><msub><mo>∑</mo><mi>j</mi></msub><msub><mi>V</mi><mi>j</mi></msub><mo stretchy="false">(</mo><msub><mi>G</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mo>⁡</mo><msub><mi>θ</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>−</mo><msub><mi>B</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mo>⁡</mo><msub><mi>θ</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">Q_i = V_i\sum_j V_j(G_{ij}\sin\theta_{ij}-B_{ij}\cos\theta_{ij})</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1858em;vertical-align:-0.4358em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop"><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.162em;"><span style="top:-2.4003em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4358em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal">G</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">sin</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">θ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0278em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0502em;">B</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0502em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">cos</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">θ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0278em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span></span></td>
<td align="left">第4回</td>
</tr>
<tr>
<td align="left">不等式</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow><mtext>min</mtext></msubsup><mo>≤</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>≤</mo><msubsup><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow><mtext>max</mtext></msubsup></mrow><annotation encoding="application/x-tex">P_{Gi}^\text{min} \leq P_{Gi} \leq P_{Gi}^\text{max}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1058em;vertical-align:-0.2753em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8305em;"><span style="top:-2.4247em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">min</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2753em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9587em;vertical-align:-0.2753em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6644em;"><span style="top:-2.4247em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2753em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left">発電機出力</td>
</tr>
<tr>
<td align="left">不等式</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>Q</mi><mrow><mi>G</mi><mi>i</mi></mrow><mtext>min</mtext></msubsup><mo>≤</mo><msub><mi>Q</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>≤</mo><msubsup><mi>Q</mi><mrow><mi>G</mi><mi>i</mi></mrow><mtext>max</mtext></msubsup></mrow><annotation encoding="application/x-tex">Q_{Gi}^\text{min} \leq Q_{Gi} \leq Q_{Gi}^\text{max}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1058em;vertical-align:-0.2753em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8305em;"><span style="top:-2.4247em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">min</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2753em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9587em;vertical-align:-0.2753em;"></span><span class="mord"><span class="mord mathnormal">Q</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6644em;"><span style="top:-2.4247em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2753em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left">第5回の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> 限界</td>
</tr>
<tr>
<td align="left">不等式</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>V</mi><mi>i</mi><mtext>min</mtext></msubsup><mo>≤</mo><msub><mi>V</mi><mi>i</mi></msub><mo>≤</mo><msubsup><mi>V</mi><mi>i</mi><mtext>max</mtext></msubsup></mrow><annotation encoding="application/x-tex">V_i^\text{min} \leq V_i \leq V_i^\text{max}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0892em;vertical-align:-0.2587em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8305em;"><span style="top:-2.4413em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">min</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2587em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.942em;vertical-align:-0.2587em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6644em;"><span style="top:-2.4413em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2587em;"><span></span></span></span></span></span></span></span></span></span>（0.95〜1.05）</td>
<td align="left">第6回の電圧</td>
</tr>
<tr>
<td align="left">不等式</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">∥</mi><msub><mi>S</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi mathvariant="normal">∥</mi><mo>≤</mo><msubsup><mi>S</mi><mrow><mi>i</mi><mi>j</mi></mrow><mtext>max</mtext></msubsup></mrow><annotation encoding="application/x-tex">\|S_{ij}\| \leq S_{ij}^\text{max}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord">∥</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord">∥</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0781em;vertical-align:-0.3948em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6644em;"><span style="top:-2.4413em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3948em;"><span></span></span></span></span></span></span></span></span></span></td>
<td align="left">線路熱容量</td>
</tr>
<tr>
<td align="left">不等式</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">∥</mi><msub><mi>θ</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi mathvariant="normal">∥</mi><mo>≤</mo><msup><mi>θ</mi><mtext>max</mtext></msup></mrow><annotation encoding="application/x-tex">\|\theta_{ij}\| \leq \theta^\text{max}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord">∥</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">θ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0278em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord">∥</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">θ</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.6644em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span></span></span></span></span></span></span></span></td>
<td align="left">第7回の安定度</td>
</tr>
</tbody></table></div>
<p><strong>制御変数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="bold">u</mi></mrow><annotation encoding="application/x-tex">\mathbf{u}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4444em;"></span><span class="mord mathbf">u</span></span></span></span></strong>: 発電機有効電力、発電機端子電圧、変圧器タップ、調相設備。
<strong>状態変数 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="bold">x</mi></mrow><annotation encoding="application/x-tex">\mathbf{x}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4444em;"></span><span class="mord mathbf">x</span></span></span></span></strong>: 各母線の電圧・位相角。</p>
<p><strong>AC-OPF は非凸</strong>であり、大域最適解を保証するのが難しい。
これが電力系統工学の長年の難問である。</p>
<!-- fig:ch14_merit_order.png -->
<p><img src="../%E5%9B%B3/ch14_merit_order.png" alt="図 14.5">
<em>図 14.5　メリットオーダー。安い電源から順に積み上げ、需要と交わる高さが約定価格になる。需要 900 MW では LNG が最後の 1 台となり、価格は 13 円/kWh。安い電源も同じ価格で売れる。</em></p>
<!-- /fig -->

<!-- fig:ch14_price_curve.png -->
<p><img src="../%E5%9B%B3/ch14_price_curve.png" alt="図 14.6">
<em>図 14.6　需要と約定価格。需要がどの電源まで届くかで価格が階段状に跳ねる。軽負荷の夜は 2 円/kWh、猛暑日のピークでは 30 円/kWh。2021 年 1 月の高騰は、この階段の一番上まで需要が届いた結果である。</em></p>
<!-- /fig -->

<!-- fig:ch14_carbon.png -->
<p><img src="../%E5%9B%B3/ch14_carbon.png" alt="図 14.7">
<em>図 14.7　炭素価格の効果。石炭は燃料が安いが CO₂ が 0.86 kg/kWh、LNG は燃料が高いが 0.37 kg/kWh。約 11,200 円/t-CO₂ で両者が逆転し、メリットオーダーの順位そのものが入れ替わる。</em></p>
<!-- /fig -->

<h3 id="s8">14.2.3 DC-OPF — 実務の主力</h3>
<p>第4回 4.2.7 節で学んだ<strong>直流法潮流計算</strong>を使うと、OPF が<strong>線形計画問題</strong>になる。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mtable rowspacing="0.25em" columnalign="right left right left" columnspacing="0em 1em 0em"><mtr><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mi>min</mi><mo>⁡</mo><mspace width="1em"/></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>C</mi><mi>i</mi></msub><mo stretchy="false">(</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mspace width="1em"/><mo stretchy="false">(</mo><mtext>区分線形近似すれば LP</mtext><mo stretchy="false">)</mo></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mtext>s.t.</mtext><mspace width="1em"/></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>=</mo><munder><mo>∑</mo><mi>i</mi></munder><msub><mi>P</mi><mrow><mi>D</mi><mi>i</mi></mrow></msub></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><mtext>需給バランス（損失なし）</mtext></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><msub><mi>P</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><msub><mi>θ</mi><mi>i</mi></msub><mo>−</mo><msub><mi>θ</mi><mi>j</mi></msub></mrow><msub><mi>x</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub></mfrac><mo separator="true">,</mo><mspace width="1em"/><mi mathvariant="normal">∣</mi><msub><mi>P</mi><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi mathvariant="normal">∣</mi><mo>≤</mo><msubsup><mi>P</mi><mrow><mi>i</mi><mi>j</mi></mrow><mtext>max</mtext></msubsup></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><mtext>線路潮流と容量</mtext></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow></mrow></mstyle></mtd><mtd><mstyle scriptlevel="0" displaystyle="true"><mrow><mrow></mrow><msubsup><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow><mtext>min</mtext></msubsup><mo>≤</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow></msub><mo>≤</mo><msubsup><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow><mtext>max</mtext></msubsup></mrow></mstyle></mtd></mtr></mtable><annotation encoding="application/x-tex">\begin{aligned}
\min\quad &amp; \sum_i C_i(P_{Gi}) \quad(\text{区分線形近似すれば LP})\\
\text{s.t.}\quad
&amp; \sum_i P_{Gi} = \sum_i P_{Di} &amp;&amp; \text{需給バランス（損失なし）}\\
&amp; P_{ij} = \frac{\theta_i-\theta_j}{x_{ij}}, \quad |P_{ij}| \leq P_{ij}^\text{max} &amp;&amp; \text{線路潮流と容量}\\
&amp; P_{Gi}^\text{min} \leq P_{Gi}\leq P_{Gi}^\text{max}
\end{aligned}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:9.1394em;vertical-align:-4.3197em;"></span><span class="mord"><span class="mtable"><span class="col-align-r"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:4.8197em;"><span style="top:-7.1411em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"><span class="mop">min</span><span class="mspace" style="margin-right:1em;"></span></span></span><span style="top:-4.5135em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"><span class="mord text"><span class="mord">s.t.</span></span><span class="mspace" style="margin-right:1em;"></span></span></span><span style="top:-1.5644em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"></span></span><span style="top:0.5883em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:4.3197em;"><span></span></span></span></span></span><span class="col-align-l"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:4.8197em;"><span style="top:-7.1411em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"><span class="mord"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mspace" style="margin-right:1em;"></span><span class="mopen">(</span><span class="mord text"><span class="mord cjk_fallback">区分線形近似すれば</span><span class="mord"> LP</span></span><span class="mclose">)</span></span></span><span style="top:-4.5135em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"><span class="mord"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.05em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">D</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-1.5644em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"><span class="mord"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal">x</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">θ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0278em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">θ</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0278em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">j</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">∣</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord">∣</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7144em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0572em;">ij</span></span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3831em;"><span></span></span></span></span></span></span></span></span><span style="top:0.5883em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"><span class="mord"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8805em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">min</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7144em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:4.3197em;"><span></span></span></span></span></span><span class="arraycolsep" style="width:1em;"></span><span class="col-align-r"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:2.192em;"><span style="top:-4.5135em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"></span></span><span style="top:-1.5644em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:3.0792em;"><span></span></span></span></span></span><span class="col-align-l"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:2.192em;"><span style="top:-4.5135em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"><span class="mord"></span><span class="mord text"><span class="mord cjk_fallback">需給バランス（損失なし）</span></span></span></span><span style="top:-1.5644em;"><span class="pstrut" style="height:3.3714em;"></span><span class="mord"><span class="mord"></span><span class="mord text"><span class="mord cjk_fallback">線路潮流と容量</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:3.0792em;"><span></span></span></span></span></span></span></span></span></span></span></span></p>
<p><strong>DC-OPF の位置づけ</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">長所</th>
<th align="left">短所</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>線形計画</strong> → 必ず大域最適解が求まる</td>
<td align="left">無効電力・電圧を扱えない</td>
</tr>
<tr>
<td align="left">高速（大規模系統でも実用的）</td>
<td align="left">損失を無視</td>
</tr>
<tr>
<td align="left">双対変数から<strong>ノード価格（LMP）</strong>が直接得られる</td>
<td align="left">精度が落ちる</td>
</tr>
<tr>
<td align="left">整数変数を加えやすい（UC）</td>
<td align="left">重負荷時に誤差が大きい</td>
</tr>
</tbody></table></div>
<p><strong>LMP（Locational Marginal Price、ノード限界価格）</strong>:
各ノードの需給バランス制約に対する双対変数（ラグランジュ乗数）。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mtext>LMP</mtext><mi>i</mi></msub><mo>=</mo><munder><munder><mi>λ</mi><mo stretchy="true">⏟</mo></munder><mtext>エネルギー</mtext></munder><mo>+</mo><munder><munder><mtext>混雑成分</mtext><mo stretchy="true">⏟</mo></munder><mtext>送電制約</mtext></munder><mo>+</mo><munder><munder><mtext>損失成分</mtext><mo stretchy="true">⏟</mo></munder><mtext>AC-OPFのみ</mtext></munder></mrow><annotation encoding="application/x-tex">\text{LMP}_i = \underbrace{\lambda}_{\text{エネルギー}}
+ \underbrace{\text{混雑成分}}_{\text{送電制約}} + \underbrace{\text{損失成分}}_{\text{AC-OPFのみ}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord text"><span class="mord">LMP</span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0208em;vertical-align:-1.3263em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6944em;"><span style="top:-1.6737em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">エネルギー</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6944em;"><span class="svg-align" style="top:-2.352em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">λ</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.648em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.3263em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.0097em;vertical-align:-1.3263em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6833em;"><span style="top:-1.6737em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">送電制約</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6833em;"><span class="svg-align" style="top:-2.352em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord text"><span class="mord cjk_fallback">混雑成分</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.648em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.3263em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.0097em;vertical-align:-1.3263em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6833em;"><span style="top:-1.6737em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord mtight">AC-OPF</span><span class="mord cjk_fallback mtight">のみ</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6833em;"><span class="svg-align" style="top:-2.352em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord text"><span class="mord cjk_fallback">損失成分</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.648em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.3263em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>混雑がなければ全ノードで LMP は同じ</strong>（<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>=</mo><mi>λ</mi></mrow><annotation encoding="application/x-tex">=\lambda</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.3669em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span></span></span></span>、ELD と一致）。
線路が容量上限に達すると、その先のノードの LMP が跳ね上がる。
これが<strong>日本の卸電力市場（JEPX）のエリアプライス</strong>の理論的基礎である。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mtext>第4回で学んだ直流法潮流が、電力市場の価格形成を支えている</mtext></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\text{第4回で学んだ直流法潮流が、電力市場の価格形成を支えている}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord text"><span class="mord cjk_fallback">第</span><span class="mord">4</span><span class="mord cjk_fallback">回で学んだ直流法潮流が、電力市場の価格形成を支えている</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<!-- fig:ch14_lmp.png -->
<p><img src="../%E5%9B%B3/ch14_lmp.png" alt="図 14.8">
<em>図 14.8　3 母線の DC-OPF。混雑がなければ安い母線1 が 300 MW すべてを賄うが、線路 1–3 を 120 MW に制限すると母線1 は 60 MW しか出せず、高い母線2 が 240 MW を負担する。総費用は 3.30 → 5.41 百万円/h に増える。</em></p>
<!-- /fig -->

<!-- fig:ch14_congestion.png -->
<p><img src="../%E5%9B%B3/ch14_congestion.png" alt="図 14.9">
<em>図 14.9　線路容量と費用・価格の関係。容量が十分なら一定だが、混雑した瞬間から総費用と地点価格（LMP）が跳ね上がる。LMP は 14.0 から 36.5 千円/MWh へと 2.6 倍になり、この傾きが送電線増強の価値を測る材料になる。</em></p>
<!-- /fig -->

<h3 id="s9">14.2.4 ユニットコミットメント（UC）</h3>
<p>OPF は「起動している発電機の出力配分」を決める。
<strong>どの発電機を起動するか</strong>を決めるのが <strong>UC（起動停止計画）</strong>である。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>min</mi><mo>⁡</mo><mtext> </mtext><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>T</mi></munderover><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>N</mi></munderover><mo fence="true" stretchy="true" minsize="1.8em" maxsize="1.8em">[</mo><munder><munder><mrow><msub><mi>C</mi><mi>i</mi></msub><mo stretchy="false">(</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><msub><mi>u</mi><mrow><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub></mrow><mo stretchy="true">⏟</mo></munder><mtext>燃料費</mtext></munder><mo>+</mo><munder><munder><mrow><mi>S</mi><msub><mi>U</mi><mi>i</mi></msub><mtext> </mtext><msub><mi>y</mi><mrow><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub></mrow><mo stretchy="true">⏟</mo></munder><mtext>起動費</mtext></munder><mo>+</mo><munder><munder><mrow><mi>S</mi><msub><mi>D</mi><mi>i</mi></msub><mtext> </mtext><msub><mi>z</mi><mrow><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub></mrow><mo stretchy="true">⏟</mo></munder><mtext>停止費</mtext></munder><mo fence="true" stretchy="true" minsize="1.8em" maxsize="1.8em">]</mo></mrow><annotation encoding="application/x-tex">\min\ \sum_{t=1}^{T}\sum_{i=1}^{N}
\Bigl[\underbrace{C_i(P_{Gi,t})u_{i,t}}_{\text{燃料費}}
+ \underbrace{SU_i\,y_{i,t}}_{\text{起動費}}
+ \underbrace{SD_i\,z_{i,t}}_{\text{停止費}}\Bigr]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:3.4408em;vertical-align:-1.6124em;"></span><span class="mop">min</span><span class="mspace"> </span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.8283em;"><span style="top:-1.8829em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mrel mtight">=</span><span class="mord mtight">1</span></span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span><span style="top:-4.3em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2671em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop op-limits"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.8283em;"><span style="top:-1.8723em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mrel mtight">=</span><span class="mord mtight">1</span></span></span></span><span style="top:-3.05em;"><span class="pstrut" style="height:3.05em;"></span><span><span class="mop op-symbol large-op">∑</span></span></span><span style="top:-4.3em;margin-left:0em;"><span class="pstrut" style="height:3.05em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.2777em;"><span></span></span></span></span></span><span class="mopen"><span class="delimsizing size2">[</span></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.75em;"><span style="top:-1.3876em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">燃料費</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.75em;"><span class="svg-align" style="top:-2.0659em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mord"><span class="mord mathnormal">u</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9341em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.6124em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.2958em;vertical-align:-1.6124em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6833em;"><span style="top:-1.3876em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">起動費</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6833em;"><span class="svg-align" style="top:-2.0659em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.109em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9341em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.6124em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.7624em;vertical-align:-1.6124em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6833em;"><span style="top:-1.3876em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord cjk_fallback mtight">停止費</span></span></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="minner munder"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6833em;"><span class="svg-align" style="top:-2.0659em;"><span class="pstrut" style="height:3em;"></span><span class="stretchy" style="height:0.548em;min-width:1.6em;"><span class="brace-left" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMinYMin slice"><path d="M0 6l6-6h17c12.688 0 19.313.3 20 1 4 4 7.313 8.3 10 13
 35.313 51.3 80.813 93.8 136.5 127.5 55.688 33.7 117.188 55.8 184.5 66.5.688
 0 2 .3 4 1 18.688 2.7 76 4.3 172 5h399450v120H429l-6-1c-124.688-8-235-61.7
-331-161C60.687 138.7 32.312 99.3 7 54L0 41V6z"/></svg></span><span class="brace-center" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMidYMin slice"><path d="M199572 214
c100.7 8.3 195.3 44 280 108 55.3 42 101.7 93 139 153l9 14c2.7-4 5.7-8.7 9-14
 53.3-86.7 123.7-153 211-199 66.7-36 137.3-56.3 212-62h199568v120H200432c-178.3
 11.7-311.7 78.3-403 201-6 8-9.7 12-11 12-.7.7-6.7 1-18 1s-17.3-.3-18-1c-1.3 0
-5-4-11-12-44.7-59.3-101.3-106.3-170-141s-145.3-54.3-229-60H0V214z"/></svg></span><span class="brace-right" style="height:0.548em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="0.548em" viewBox="0 0 400000 548" preserveAspectRatio="xMaxYMin slice"><path d="M399994 0l6 6v35l-6 11c-56 104-135.3 181.3-238 232-57.3
 28.7-117 45-179 50H-300V214h399897c43.3-7 81-15 113-26 100.7-33 179.7-91 237
-174 2.7-5 6-9 10-13 .7-1 7.3-1 20-1h17z"/></svg></span></span></span><span style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0278em;">D</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0278em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.044em;">z</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.044em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9341em;"><span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.6124em;"><span></span></span></span></span></span><span class="mclose"><span class="delimsizing size2">]</span></span></span></span></span></span></p>
<p><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>u</mi><mrow><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub><mo>∈</mo><mo stretchy="false">{</mo><mn>0</mn><mo separator="true">,</mo><mn>1</mn><mo stretchy="false">}</mo></mrow><annotation encoding="application/x-tex">u_{i,t}\in\{0,1\}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8252em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal">u</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">{</span><span class="mord">0</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">1</span><span class="mclose">}</span></span></span></span> は起動状態を表す<strong>二値変数</strong>である。</p>
<p><strong>追加される制約</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">制約</th>
<th align="left">内容</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>最小運転時間</strong></td>
<td align="left">一度起動したら <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>T</mi><mi>i</mi><mtext>on</mtext></msubsup></mrow><annotation encoding="application/x-tex">T_i^\text{on}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.942em;vertical-align:-0.2587em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6644em;"><span style="top:-2.4413em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">on</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2587em;"><span></span></span></span></span></span></span></span></span></span> 時間は止められない</td>
</tr>
<tr>
<td align="left"><strong>最小停止時間</strong></td>
<td align="left">一度止めたら <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>T</mi><mi>i</mi><mtext>off</mtext></msubsup></mrow><annotation encoding="application/x-tex">T_i^\text{off}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1078em;vertical-align:-0.2587em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">T</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8491em;"><span style="top:-2.4413em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">off</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2587em;"><span></span></span></span></span></span></span></span></span></span> 時間は起動できない</td>
</tr>
<tr>
<td align="left"><strong>ランプ制約</strong></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">∥</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub><mo>−</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi><mo separator="true">,</mo><mi>t</mi><mo>−</mo><mn>1</mn></mrow></msub><mi mathvariant="normal">∥</mi><mo>≤</mo><msub><mi>R</mi><mi>i</mi></msub></mrow><annotation encoding="application/x-tex">\|P_{Gi,t}-P_{Gi,t-1}\| \leq R_i</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord">∥</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span><span class="mbin mtight">−</span><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord">∥</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span>（出力変化速度の限界）</td>
</tr>
<tr>
<td align="left"><strong>予備力制約</strong></td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mo>∑</mo><mi>i</mi></msub><mo stretchy="false">(</mo><msubsup><mi>P</mi><mrow><mi>G</mi><mi>i</mi></mrow><mtext>max</mtext></msubsup><msub><mi>u</mi><mrow><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub><mo>−</mo><msub><mi>P</mi><mrow><mi>G</mi><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>≥</mo><msub><mi>R</mi><mi>t</mi></msub></mrow><annotation encoding="application/x-tex">\sum_i(P_{Gi}^\text{max} u_{i,t} - P_{Gi,t}) \geq R_t</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0497em;vertical-align:-0.2997em;"></span><span class="mop"><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.162em;"><span style="top:-2.4003em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2997em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6644em;"><span style="top:-2.4247em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">max</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2753em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal">u</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≥</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">t</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
</tr>
<tr>
<td align="left">起動・停止の論理</td>
<td align="left"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>y</mi><mrow><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub><mo>−</mo><msub><mi>z</mi><mrow><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub><mo>=</mo><msub><mi>u</mi><mrow><mi>i</mi><mo separator="true">,</mo><mi>t</mi></mrow></msub><mo>−</mo><msub><mi>u</mi><mrow><mi>i</mi><mo separator="true">,</mo><mi>t</mi><mo>−</mo><mn>1</mn></mrow></msub></mrow><annotation encoding="application/x-tex">y_{i,t}-z_{i,t} = u_{i,t}-u_{i,t-1}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0359em;">y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.0359em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7167em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.044em;">z</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:-0.044em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal">u</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7167em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal">u</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class="mpunct mtight">,</span><span class="mord mathnormal mtight">t</span><span class="mbin mtight">−</span><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span></td>
</tr>
</tbody></table></div>
<p><strong>なぜ難しいか</strong>: 二値変数を含むため <strong>MILP（混合整数線形計画）</strong>となり、
<strong>NP 困難</strong>である。<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>N</mi></mrow><annotation encoding="application/x-tex">N</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.109em;">N</span></span></span></span> 台 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>T</mi></mrow><annotation encoding="application/x-tex">T</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">T</span></span></span></span> 時間なら <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mn>2</mn><mrow><mi>N</mi><mi>T</mi></mrow></msup></mrow><annotation encoding="application/x-tex">2^{NT}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8413em;"></span><span class="mord"><span class="mord">2</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8413em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span><span class="mord mathnormal mtight" style="margin-right:0.1389em;">T</span></span></span></span></span></span></span></span></span></span></span></span> の組み合わせがある。
実系統（数百台 × 168 時間）では厳密解が現実的でない。</p>
<p><strong>再エネがさらに難しくする</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">要因</th>
<th align="left">影響</th>
</tr>
</thead>
<tbody><tr>
<td align="left">再エネの不確実性</td>
<td align="left">確率的 UC（シナリオを多数考慮）が必要 → 問題規模が爆発</td>
</tr>
<tr>
<td align="left"><strong>ランプ要求の増大</strong></td>
<td align="left">第11回のダックカーブ。夕方の急な立ち上がりに対応できる機が必要</td>
</tr>
<tr>
<td align="left"><strong>起動停止の頻発</strong></td>
<td align="left">昼に火力を止め夕方に起動。設備劣化と起動費の増加</td>
</tr>
<tr>
<td align="left">最低出力制約</td>
<td align="left">昼に太陽光が多いと、火力を最低出力まで下げても余る → <strong>出力抑制</strong></td>
</tr>
</tbody></table></div>
<h3 id="s10">14.2.5 機械学習による OPF の高速化</h3>
<p><strong>なぜ高速化が必要か</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">用途</th>
<th align="left">必要な計算回数</th>
</tr>
</thead>
<tbody><tr>
<td align="left">リアルタイム運用（5 分ごと）</td>
<td align="left">短時間で 1 回</td>
</tr>
<tr>
<td align="left"><strong>N-1 制約付き OPF（SCOPF）</strong></td>
<td align="left">全ての想定事故 × OPF = 数千回</td>
</tr>
<tr>
<td align="left"><strong>確率的 UC</strong></td>
<td align="left">シナリオ数 × 時間 = 数万回</td>
</tr>
<tr>
<td align="left">系統計画</td>
<td align="left">年間 8760 時間 × 多数のシナリオ</td>
</tr>
</tbody></table></div>
<p><strong>アプローチ 1: 直接予測（end-to-end）</strong></p>
<p>系統状態（需要・再エネ）→ 最適解（発電機出力）を直接学習する。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msup><mi mathvariant="bold">u</mi><mo>∗</mo></msup><mo>=</mo><msub><mi>f</mi><mi>θ</mi></msub><mo stretchy="false">(</mo><msub><mi mathvariant="bold">P</mi><mi>D</mi></msub><mo separator="true">,</mo><msub><mi mathvariant="bold">P</mi><mtext>RE</mtext></msub><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">\mathbf{u}^* = f_\theta(\mathbf{P}_D, \mathbf{P}_\text{RE})</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7387em;"></span><span class="mord"><span class="mord mathbf">u</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7387em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mbin mtight">∗</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1076em;">f</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1076em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">θ</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord"><span class="mord mathbf">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.0278em;">D</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathbf">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord text mtight"><span class="mord mtight">RE</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span></span></span></span></span></p>
<p><strong>問題</strong>: 予測された解が<strong>制約を満たす保証がない</strong>。
そのまま運用すると過負荷や電圧逸脱を起こす。</p>
<p><strong>対策</strong>:</p>
<ul>
<li>出力層で制約を満たすように射影する（<strong>projection layer</strong>）</li>
<li>予測解を初期値として厳密解法を数回だけ回す（<strong>warm start</strong>）</li>
<li>制約違反を損失関数に加える（第13回の PINN と同じ発想）</li>
</ul>
<p><strong>アプローチ 2: アクティブ制約の予測</strong></p>
<p>最適解では、多数ある不等式制約のうち<strong>ごく一部だけが有効（等号成立）</strong>である。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mtext>どの制約がアクティブかが分かれば、残りは無視でき問題が劇的に小さくなる</mtext></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\text{どの制約がアクティブかが分かれば、残りは無視でき問題が劇的に小さくなる}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord text"><span class="mord cjk_fallback">どの制約がアクティブかが分かれば、残りは無視でき問題が劇的に小さくなる</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>分類器でアクティブ制約集合を予測 → 縮小した問題を厳密に解く。</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">利点</th>
<th align="left">内容</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>厳密解が得られる</strong></td>
<td align="left">縮小問題を厳密に解くので実行可能性が保証される</td>
</tr>
<tr>
<td align="left">大幅な高速化</td>
<td align="left">制約数が 1/10 以下になることも</td>
</tr>
<tr>
<td align="left">誤りに対応可能</td>
<td align="left">予測を外しても、制約違反をチェックして追加すればよい</td>
</tr>
</tbody></table></div>
<p><strong>アプローチ 3: warm start</strong></p>
<p>学習モデルの出力を反復解法の初期値にする。
第5回で見たとおり、ニュートン法は<strong>初期値が良ければ反復回数が減る</strong>。</p>
<p><strong>アプローチ 4: 代理モデルによるスクリーニング</strong>（第13回 例題 13-2）</p>
<p>GNN で高速に評価 → 危険なケースだけ厳密計算。</p>
<h3 id="s11">14.2.6 EMS とスマートグリッド</h3>
<p><strong>EMS（Energy Management System）</strong>: 中央給電指令所の中核システム。</p>
<pre><code>   [計測] SCADA / PMU
       ↓
   [状態推定]（第13回）── 今どうなっているか
       ↓
   [想定事故解析]（N-1、第15回）── 危険はないか
       ↓
   [OPF / SCOPF]（本回）── どう動かすべきか
       ↓
   [ELD / LFC / AGC 指令]（第8回）── 実際の指令
       ↓
   [発電機・調相設備・タップ]
</code></pre>
<p><strong>本講義で学んだことが、この流れの中に位置づけられる。</strong></p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">本講義の内容</th>
<th align="left">EMS での位置づけ</th>
</tr>
</thead>
<tbody><tr>
<td align="left">第4〜6回 潮流計算</td>
<td align="left">状態推定・想定事故解析の基礎</td>
</tr>
<tr>
<td align="left">第7回 安定度</td>
<td align="left">動的安定度監視</td>
</tr>
<tr>
<td align="left">第8回 周波数制御</td>
<td align="left">LFC / ELD</td>
</tr>
<tr>
<td align="left">第10〜12回 予測</td>
<td align="left">需給計画の入力</td>
</tr>
<tr>
<td align="left">第13回 AI 解析</td>
<td align="left">状態推定・異常検知の高度化</td>
</tr>
<tr>
<td align="left">第14回 最適化</td>
<td align="left">OPF / UC</td>
</tr>
</tbody></table></div>
<p><strong>スマートグリッドの方向性</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">論点</th>
<th align="left">内容</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>分散化</strong></td>
<td align="left">中央集権的な制御から、分散電源の自律協調へ</td>
</tr>
<tr>
<td align="left"><strong>デマンドレスポンス（DR）</strong></td>
<td align="left">需要側を制御可能な資源として扱う</td>
</tr>
<tr>
<td align="left"><strong>VPP（仮想発電所）</strong></td>
<td align="left">多数の分散資源を束ねて 1 つの発電所として運用</td>
</tr>
<tr>
<td align="left"><strong>P2P 電力取引</strong></td>
<td align="left">需要家間の直接取引</td>
</tr>
<tr>
<td align="left"><strong>セクターカップリング</strong></td>
<td align="left">電気・熱・水素・モビリティの統合最適化</td>
</tr>
</tbody></table></div>
<p><strong>沖縄での意義</strong>: 独立系統（第2回・第8回）であり、
<strong>連系線による応援がない</strong>ため、系統内の資源を最大限活用する必要がある。
需要側資源（DR）、蓄電池、EV（V2G）を統合的に最適化する必要性が本土より高い。</p>
<!-- fig:ch14_ems.png -->
<p><img src="../%E5%9B%B3/ch14_ems.png" alt="図 14.10">
<em>図 14.10　EMS の流れ。状態推定で現在を把握し、想定事故解析で危険箇所を洗い出し、OPF で制約を守る最安の配分を求め、ELD と LFC で発電機に指令する。この輪が数分ごとに回っている。</em></p>
<!-- /fig -->

<hr>
<h2 id="s12">14.3 シミュレーション</h2>
<h3 id="s13">14.3.1 経済負荷配分（等 λ 法）</h3>
<pre><code class="language-python">&quot;&quot;&quot;第14回 デモ1: 等λ法による経済負荷配分&quot;&quot;&quot;
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams[&#39;font.family&#39;] = [&#39;Hiragino Sans&#39;, &#39;Yu Gothic&#39;, &#39;DejaVu Sans&#39;]

# 発電機データ: C = a*P^2 + b*P + c [円/h], P は [MW]
GENS = [
    # name,      a,     b,     c,     Pmin,  Pmax
    (&quot;石炭火力&quot;, 0.0080, 7.50, 480.0,  80.0, 350.0),
    (&quot;LNG-CC&quot;,  0.0125, 9.80, 320.0,  60.0, 280.0),
    (&quot;LNG汽力&quot;, 0.0180, 11.2, 250.0,  40.0, 200.0),
    (&quot;石油火力&quot;, 0.0300, 15.5, 180.0,  20.0, 120.0),
]

def economic_dispatch(P_D, gens=GENS, verbose=False):
    &quot;&quot;&quot;等λ法（上下限制約を反復処理）&quot;&quot;&quot;
    a = np.array([g[1] for g in gens]); b = np.array([g[2] for g in gens])
    pmin = np.array([g[4] for g in gens]); pmax = np.array([g[5] for g in gens])
    free = np.ones(len(gens), dtype=bool)
    P = np.zeros(len(gens))

    for it in range(30):
        # 自由な機について λ を求める
        num = P_D - P[~free].sum() + np.sum(b[free]/(2*a[free]))
        den = np.sum(1.0/(2*a[free]))
        lam = num/den
        P[free] = (lam - b[free])/(2*a[free])
        # 上下限違反をチェック
        viol = False
        for i in np.where(free)[0]:
            if P[i] &gt; pmax[i]:   P[i], free[i], viol = pmax[i], False, True
            elif P[i] &lt; pmin[i]: P[i], free[i], viol = pmin[i], False, True
        if not viol:
            if verbose: print(f&quot;  {it+1} 回の反復で収束&quot;)
            return P, lam
    return P, lam

P_D = 700.0
P, lam = economic_dispatch(P_D, verbose=True)

print(f&quot;\n=== 経済負荷配分（需要 {P_D:.0f} MW）===&quot;)
print(f&quot;{&#39;発電機&#39;:&lt;12} {&#39;出力[MW]&#39;:&gt;10} {&#39;限界費用&#39;:&gt;12} {&#39;費用[円/h]&#39;:&gt;14}&quot;)
total = 0.0
for (name,a,b,c,pmin,pmax), p in zip(GENS, P):
    ic = 2*a*p + b
    cost = a*p**2 + b*p + c
    total += cost
    flag = &quot;&quot;
    if abs(p-pmax) &lt; 1e-6: flag = &quot; (上限)&quot;
    elif abs(p-pmin) &lt; 1e-6: flag = &quot; (下限)&quot;
    print(f&quot;{name:&lt;12} {p:10.2f} {ic:12.3f} {cost:14.1f}{flag}&quot;)
print(f&quot;{&#39;合計&#39;:&lt;12} {P.sum():10.2f} {&#39;λ=&#39;+f&#39;{lam:.3f}&#39;:&gt;12} {total:14.1f}&quot;)
print(f&quot;\n平均発電単価: {total/P_D:.2f} 円/MWh&quot;)
print(&quot;→ 上下限に達していない機の限界費用はすべて λ に等しい（等λ法）&quot;)

# --- 需要を変えたときの配分の変化 ---
demands = np.linspace(220, 950, 120)
alloc = np.array([economic_dispatch(d)[0] for d in demands])
lams  = np.array([economic_dispatch(d)[1] for d in demands])

fig, axes = plt.subplots(1, 2, figsize=(13, 4.8))
axes[0].stackplot(demands, alloc.T, labels=[g[0] for g in GENS], alpha=0.85)
axes[0].plot(demands, demands, &quot;k--&quot;, lw=1, label=&quot;総需要&quot;)
axes[0].set_xlabel(&quot;総需要 [MW]&quot;); axes[0].set_ylabel(&quot;発電機出力 [MW]&quot;)
axes[0].set_title(&quot;経済負荷配分（メリットオーダー）&quot;)
axes[0].legend(fontsize=8, loc=&quot;upper left&quot;); axes[0].grid(alpha=0.3)

axes[1].plot(demands, lams, lw=2.5, color=&quot;#e63946&quot;)
axes[1].set_xlabel(&quot;総需要 [MW]&quot;); axes[1].set_ylabel(&quot;$\\lambda$ [円/MWh]&quot;)
axes[1].set_title(&quot;限界費用（システムプライス）&quot;)
axes[1].grid(alpha=0.3)
plt.tight_layout(); plt.savefig(&quot;../図/ch14_eld.png&quot;, dpi=150)
</code></pre>
<p><strong>観察してほしいこと</strong>: 需要が増えるにつれ、
<strong>安い電源から順に上限まで使い、次に高い電源が入る</strong>（メリットオーダー）。
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi></mrow><annotation encoding="application/x-tex">\lambda</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span></span></span></span> のグラフに折れ点が現れるのは、ある発電機が上限に達した瞬間である。</p>
<h3 id="s14">14.3.2 DC-OPF と LMP</h3>
<pre><code class="language-python">&quot;&quot;&quot;第14回 デモ2: DC-OPF とノード価格（LMP）&quot;&quot;&quot;
import numpy as np
from scipy.optimize import linprog

# 3ノード系統
#   G1(安い) --- 線路容量が小さい --- 需要
#   G2(高い) --- 需要の近く
BUSES = 3
LINES = [(0,1,0.10,60.0), (1,2,0.15,100.0), (0,2,0.20,80.0)]   # (from,to,x,容量MW)
GEN   = {0: (6.0, 0.0, 250.0),      # bus: (単価[円/MWh], Pmin, Pmax)
         1: (18.0, 0.0, 200.0)}
LOAD  = {2: 180.0}

def dc_opf(line_caps=None):
    caps = line_caps or [l[3] for l in LINES]
    n_g = len(GEN); n_th = BUSES - 1              # θ1 を基準(=0)
    n_var = n_g + n_th
    gbus = sorted(GEN)

    # 目的関数
    c = np.zeros(n_var)
    for k, b in enumerate(gbus): c[k] = GEN[b][0]

    # 等式制約: 各ノードの電力収支
    Aeq = np.zeros((BUSES, n_var)); beq = np.zeros(BUSES)
    def th_col(b): return None if b == 0 else n_g + (b-1)
    for f, t, x, _ in LINES:
        for (i, j, sgn) in [(f, t, 1.0), (t, f, -1.0)]:
            if th_col(i) is not None: Aeq[i, th_col(i)] += sgn/x
            if th_col(j) is not None: Aeq[i, th_col(j)] -= sgn/x
    for k, b in enumerate(gbus): Aeq[b, k] = -1.0
    for b, d in LOAD.items(): beq[b] = -d

    # 不等式制約: 線路容量 |P_ij| &lt;= cap
    Aub, bub = [], []
    for (f, t, x, _), cap in zip(LINES, caps):
        row = np.zeros(n_var)
        if th_col(f) is not None: row[th_col(f)] += 1/x
        if th_col(t) is not None: row[th_col(t)] -= 1/x
        Aub.append(row.copy());  bub.append(cap)
        Aub.append(-row.copy()); bub.append(cap)

    bounds = [(GEN[b][1], GEN[b][2]) for b in gbus] + [(-np.pi, np.pi)]*n_th
    res = linprog(c, A_ub=np.array(Aub), b_ub=np.array(bub),
                  A_eq=Aeq, b_eq=beq, bounds=bounds, method=&quot;highs&quot;)
    return res, gbus, Aeq

for label, caps in [(&quot;混雑なし（線路0-1を200MWに増強）&quot;, [200.0, 100.0, 80.0]),
                    (&quot;混雑あり（線路0-1が60MW）&quot;,       [60.0, 100.0, 80.0])]:
    res, gbus, _ = dc_opf(caps)
    print(f&quot;\n=== {label} ===&quot;)
    if not res.success:
        print(&quot;  解けませんでした:&quot;, res.message); continue
    print(f&quot;  総費用: {res.fun:,.1f} 円/h&quot;)
    for k, b in enumerate(gbus):
        print(f&quot;  ノード{b+1} 発電: {res.x[k]:7.2f} MW（単価 {GEN[b][0]:.1f} 円/MWh）&quot;)
    theta = np.r_[0.0, res.x[len(gbus):]]
    for (f,t,x,_), cap in zip(LINES, caps):
        flow = (theta[f]-theta[t])/x
        mark = &quot; ★上限&quot; if abs(abs(flow)-cap) &lt; 1e-4 else &quot;&quot;
        print(f&quot;  線路{f+1}-{t+1}: {flow:7.2f} MW / 容量 {cap:.0f} MW{mark}&quot;)
    # LMP = 等式制約の双対変数
    lmp = -res.eqlin.marginals
    print(&quot;  LMP（ノード価格）:&quot;)
    for b in range(BUSES):
        print(f&quot;    ノード{b+1}: {lmp[b]:8.3f} 円/MWh&quot;)
    if np.ptp(lmp) &gt; 1e-6:
        print(f&quot;  → 混雑によりノード間で価格差 {np.ptp(lmp):.2f} 円/MWh が発生&quot;)
    else:
        print(&quot;  → 混雑なし。全ノードで価格が等しい（ELD と一致）&quot;)
</code></pre>
<p><strong>期待される結論</strong>: 混雑がなければ全ノードの LMP が等しく、ELD と同じ結果になる。
線路が容量に達すると、<strong>安い電源を使えなくなり、需要地の LMP が上がる</strong>。
これがエリアプライスが分かれる仕組みである。</p>
<h3 id="s15">14.3.3 AC-OPF（pandapower）</h3>
<pre><code class="language-python">&quot;&quot;&quot;第14回 デモ3: AC-OPF で電圧制約も考慮する&quot;&quot;&quot;
import numpy as np
import pandapower as pp
import pandapower.networks as pn

net = pn.case14()

# 発電機に費用関数を設定
for idx in net.gen.index:
    pp.create_poly_cost(net, idx, &quot;gen&quot;,
                        cp1_eur_per_mw=np.random.uniform(12, 30),
                        cp2_eur_per_mw2=0.01)
pp.create_poly_cost(net, 0, &quot;ext_grid&quot;, cp1_eur_per_mw=8.0)

# 運用制約
net.bus[&quot;min_vm_pu&quot;] = 0.95
net.bus[&quot;max_vm_pu&quot;] = 1.05
net.gen[&quot;min_p_mw&quot;]  = 0.0
net.gen[&quot;max_p_mw&quot;]  = 150.0
net.gen[&quot;min_q_mvar&quot;] = -50.0
net.gen[&quot;max_q_mvar&quot;] =  60.0
net.line[&quot;max_loading_percent&quot;]  = 100.0
net.trafo[&quot;max_loading_percent&quot;] = 100.0
net.ext_grid[&quot;min_p_mw&quot;], net.ext_grid[&quot;max_p_mw&quot;] = 0.0, 300.0
net.ext_grid[&quot;min_q_mvar&quot;], net.ext_grid[&quot;max_q_mvar&quot;] = -100.0, 100.0

# --- 通常の潮流計算（最適化なし）---
pp.runpp(net)
cost_pf = sum(net.res_gen.p_mw*np.random.uniform(12,30,len(net.res_gen)))
print(&quot;=== 通常の潮流計算 ===&quot;)
print(f&quot;  電圧範囲: {net.res_bus.vm_pu.min():.4f} 〜 {net.res_bus.vm_pu.max():.4f} p.u.&quot;)
print(f&quot;  最大線路負荷率: {net.res_line.loading_percent.max():.2f} %&quot;)
print(f&quot;  系統損失: {net.res_line.pl_mw.sum():.3f} MW&quot;)

# --- AC-OPF ---
try:
    pp.runopp(net, verbose=False)
    print(&quot;\n=== AC-OPF ===&quot;)
    print(f&quot;  総費用: {net.res_cost:,.2f}&quot;)
    print(f&quot;  電圧範囲: {net.res_bus.vm_pu.min():.4f} 〜 {net.res_bus.vm_pu.max():.4f} p.u.&quot;)
    print(f&quot;  最大線路負荷率: {net.res_line.loading_percent.max():.2f} %&quot;)
    print(f&quot;  系統損失: {net.res_line.pl_mw.sum():.3f} MW&quot;)
    print(&quot;\n  発電機出力:&quot;)
    for i in net.res_gen.index:
        print(f&quot;    gen{i}: P={net.res_gen.p_mw[i]:7.2f} MW, &quot;
              f&quot;Q={net.res_gen.q_mvar[i]:7.2f} Mvar&quot;)
    print(f&quot;    ext_grid: P={net.res_ext_grid.p_mw[0]:7.2f} MW&quot;)
    print(&quot;\n  → すべての制約（電圧・容量）を満たしつつ費用最小化されている&quot;)
except Exception as e:
    print(f&quot;\nAC-OPF が解けませんでした: {e}&quot;)
    print(&quot;（AC-OPF は非凸で収束が難しいことがある。PYPOWER/PowerModels 等を試すとよい）&quot;)
</code></pre>
<h3 id="s16">14.3.4 機械学習による OPF の高速化</h3>
<pre><code class="language-python">&quot;&quot;&quot;第14回 デモ4: アクティブ制約の予測による高速化&quot;&quot;&quot;
import numpy as np
import time
from sklearn.ensemble import RandomForestClassifier
from sklearn.metrics import accuracy_score

rng = np.random.default_rng(7)

def solve_and_label(scale):
    &quot;&quot;&quot;DC-OPF を解き、どの制約がアクティブかを返す&quot;&quot;&quot;
    global LOAD
    LOAD = {2: 180.0*scale}
    res, gbus, _ = dc_opf([60.0, 100.0, 80.0])
    if not res.success: return None, None
    theta = np.r_[0.0, res.x[len(gbus):]]
    active = []
    for (f,t,x,_), cap in zip(LINES, [60.0, 100.0, 80.0]):
        flow = (theta[f]-theta[t])/x
        active.append(1 if abs(abs(flow)-cap) &lt; 1e-4 else 0)
    for k, b in enumerate(gbus):
        active.append(1 if abs(res.x[k]-GEN[b][2]) &lt; 1e-4 else 0)
    return res, np.array(active)

print(&quot;学習データ生成中...&quot;)
Xs, Ys, costs = [], [], []
for _ in range(1200):
    s = rng.uniform(0.35, 1.45)
    res, act = solve_and_label(s)
    if res is None: continue
    Xs.append([s*180.0]); Ys.append(act); costs.append(res.fun)
Xs, Ys = np.array(Xs), np.array(Ys)
print(f&quot;生成: {len(Xs)} ケース、制約数 {Ys.shape[1]}&quot;)

n_tr = int(len(Xs)*0.75)
print(f&quot;\n=== アクティブ制約の予測精度 ===&quot;)
for j in range(Ys.shape[1]):
    if len(np.unique(Ys[:n_tr, j])) &lt; 2:
        print(f&quot;  制約{j}: 常に {&#39;アクティブ&#39; if Ys[0,j] else &#39;非アクティブ&#39;}（学習不要）&quot;)
        continue
    clf = RandomForestClassifier(n_estimators=100, random_state=0)
    clf.fit(Xs[:n_tr], Ys[:n_tr, j])
    acc = accuracy_score(Ys[n_tr:, j], clf.predict(Xs[n_tr:]))
    rate = Ys[:, j].mean()*100
    print(f&quot;  制約{j}: 予測精度 {acc*100:5.1f}%  （アクティブ率 {rate:5.1f}%）&quot;)

print(&quot;\n=== 考察 ===&quot;)
print(f&quot;全制約数: {Ys.shape[1]}&quot;)
print(f&quot;常にアクティブ: {(Ys.mean(0) &gt; 0.99).sum()} 個&quot;)
print(f&quot;常に非アクティブ: {(Ys.mean(0) &lt; 0.01).sum()} 個  ← 除去できる&quot;)
print(f&quot;ケースにより変わる: {((Ys.mean(0) &gt;= 0.01) &amp; (Ys.mean(0) &lt;= 0.99)).sum()} 個&quot;)
print(&quot;\n→ 非アクティブと分かった制約を除けば問題規模が小さくなり高速化できる。&quot;)
print(&quot;→ 予測を外しても、解いた後に制約違反をチェックして追加すれば厳密性は保てる。&quot;)
</code></pre>
<hr>
<h2 id="s17">14.4 例題</h2>
<h3 id="s18">例題 14-1（等 λ 法）</h3>
<p>2 台の発電機の燃料費関数が次で与えられる。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>C</mi><mn>1</mn></msub><mo>=</mo><mn>0.010</mn><msubsup><mi>P</mi><mn>1</mn><mn>2</mn></msubsup><mo>+</mo><mn>8.0</mn><msub><mi>P</mi><mn>1</mn></msub><mo>+</mo><mn>400</mn><mo separator="true">,</mo><mspace width="2em"/><msub><mi>C</mi><mn>2</mn></msub><mo>=</mo><mn>0.015</mn><msubsup><mi>P</mi><mn>2</mn><mn>2</mn></msubsup><mo>+</mo><mn>6.4</mn><msub><mi>P</mi><mn>2</mn></msub><mo>+</mo><mn>300</mn></mrow><annotation encoding="application/x-tex">C_1 = 0.010P_1^2 + 8.0P_1 + 400, \qquad C_2 = 0.015P_2^2 + 6.4P_2 + 300</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1111em;vertical-align:-0.247em;"></span><span class="mord">0.010</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">8.0</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">400</span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1111em;vertical-align:-0.247em;"></span><span class="mord">0.015</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">6.4</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">300</span></span></span></span></span></p>
<p>出力制約は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>50</mn><mo>≤</mo><msub><mi>P</mi><mn>1</mn></msub><mo>≤</mo><mn>300</mn></mrow><annotation encoding="application/x-tex">50 \leq P_1 \leq 300</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7804em;vertical-align:-0.136em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">300</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>40</mn><mo>≤</mo><msub><mi>P</mi><mn>2</mn></msub><mo>≤</mo><mn>250</mn></mrow><annotation encoding="application/x-tex">40 \leq P_2 \leq 250</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7804em;vertical-align:-0.136em;"></span><span class="mord">40</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">250</span></span></span></span>。
総需要 400 MW を最小費用で分担せよ。</p>
<p><strong>解答</strong></p>
<p>限界費用は
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mfrac><mrow><mi>d</mi><msub><mi>C</mi><mn>1</mn></msub></mrow><mrow><mi>d</mi><msub><mi>P</mi><mn>1</mn></msub></mrow></mfrac><mo>=</mo><mn>0.020</mn><msub><mi>P</mi><mn>1</mn></msub><mo>+</mo><mn>8.0</mn><mo separator="true">,</mo><mspace width="2em"/><mfrac><mrow><mi>d</mi><msub><mi>C</mi><mn>2</mn></msub></mrow><mrow><mi>d</mi><msub><mi>P</mi><mn>2</mn></msub></mrow></mfrac><mo>=</mo><mn>0.030</mn><msub><mi>P</mi><mn>2</mn></msub><mo>+</mo><mn>6.4</mn></mrow><annotation encoding="application/x-tex">\frac{dC_1}{dP_1} = 0.020P_1 + 8.0, \qquad \frac{dC_2}{dP_2} = 0.030P_2 + 6.4</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.2074em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">0.020</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.2074em;vertical-align:-0.836em;"></span><span class="mord">8.0</span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">0.030</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">6.4</span></span></span></span></span></p>
<p>等 λ 条件と需給バランスを連立する。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mn>0.020</mn><msub><mi>P</mi><mn>1</mn></msub><mo>+</mo><mn>8.0</mn><mo>=</mo><mn>0.030</mn><msub><mi>P</mi><mn>2</mn></msub><mo>+</mo><mn>6.4</mn><mo>=</mo><mi>λ</mi><mo separator="true">,</mo><mspace width="2em"/><msub><mi>P</mi><mn>1</mn></msub><mo>+</mo><msub><mi>P</mi><mn>2</mn></msub><mo>=</mo><mn>400</mn></mrow><annotation encoding="application/x-tex">0.020P_1 + 8.0 = 0.030P_2 + 6.4 = \lambda, \qquad P_1 + P_2 = 400</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">0.020</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">8.0</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">0.030</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">6.4</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">λ</span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">400</span></span></span></span></span></p>
<p>第 1 式から <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mn>1</mn></msub><mo>=</mo><mo stretchy="false">(</mo><mi>λ</mi><mo>−</mo><mn>8.0</mn><mo stretchy="false">)</mo><mi mathvariant="normal">/</mi><mn>0.020</mn></mrow><annotation encoding="application/x-tex">P_1 = (\lambda-8.0)/0.020</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">8.0</span><span class="mclose">)</span><span class="mord">/0.020</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mn>2</mn></msub><mo>=</mo><mo stretchy="false">(</mo><mi>λ</mi><mo>−</mo><mn>6.4</mn><mo stretchy="false">)</mo><mi mathvariant="normal">/</mi><mn>0.030</mn></mrow><annotation encoding="application/x-tex">P_2 = (\lambda-6.4)/0.030</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">6.4</span><span class="mclose">)</span><span class="mord">/0.030</span></span></span></span>。
需給バランス式に代入すると</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mfrac><mrow><mi>λ</mi><mo>−</mo><mn>8.0</mn></mrow><mn>0.020</mn></mfrac><mo>+</mo><mfrac><mrow><mi>λ</mi><mo>−</mo><mn>6.4</mn></mrow><mn>0.030</mn></mfrac><mo>=</mo><mn>400</mn></mrow><annotation encoding="application/x-tex">\frac{\lambda-8.0}{0.020} + \frac{\lambda-6.4}{0.030} = 400</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.0574em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.020</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">8.0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.0574em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.030</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">6.4</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">400</span></span></span></span></span></p>
<p>両辺に 0.060 を掛けて</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mn>3</mn><mo stretchy="false">(</mo><mi>λ</mi><mo>−</mo><mn>8.0</mn><mo stretchy="false">)</mo><mo>+</mo><mn>2</mn><mo stretchy="false">(</mo><mi>λ</mi><mo>−</mo><mn>6.4</mn><mo stretchy="false">)</mo><mo>=</mo><mn>24</mn><mspace width="1em"/><mo>⟹</mo><mspace width="1em"/><mn>5</mn><mi>λ</mi><mo>=</mo><mn>24</mn><mo>+</mo><mn>24</mn><mo>+</mo><mn>12.8</mn><mo>=</mo><mn>60.8</mn></mrow><annotation encoding="application/x-tex">3(\lambda-8.0) + 2(\lambda-6.4) = 24 \quad\Longrightarrow\quad 5\lambda = 24+24+12.8 = 60.8</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">3</span><span class="mopen">(</span><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">8.0</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">2</span><span class="mopen">(</span><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">6.4</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6684em;vertical-align:-0.024em;"></span><span class="mord">24</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">⟹</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">5</span><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">24</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">24</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">12.8</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">60.8</span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>λ</mi><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>12.16</mn><mtext> 円/MWh</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\lambda = \boxed{12.16\ \text{円/MWh}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">12.16</span><span class="mspace"> </span><span class="mord text"><span class="mord cjk_fallback">円</span><span class="mord">/MWh</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>P</mi><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mn>12.16</mn><mo>−</mo><mn>8.0</mn></mrow><mn>0.020</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>208.0</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose><mo separator="true">,</mo><mspace width="2em"/><msub><mi>P</mi><mn>2</mn></msub><mo>=</mo><mfrac><mrow><mn>12.16</mn><mo>−</mo><mn>6.4</mn></mrow><mn>0.030</mn></mfrac><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>192.0</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">P_1 = \frac{12.16-8.0}{0.020} = \boxed{208.0\ \text{MW}}, \qquad
P_2 = \frac{12.16-6.4}{0.030} = \boxed{192.0\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.020</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">12.16</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">8.0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">208.0</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.0074em;vertical-align:-0.686em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3214em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">0.030</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">12.16</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">6.4</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">192.0</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>制約の確認</strong>: <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>50</mn><mo>≤</mo><mn>208</mn><mo>≤</mo><mn>300</mn></mrow><annotation encoding="application/x-tex">50 \leq 208 \leq 300</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7804em;vertical-align:-0.136em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7804em;vertical-align:-0.136em;"></span><span class="mord">208</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">300</span></span></span></span> ✓、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>40</mn><mo>≤</mo><mn>192</mn><mo>≤</mo><mn>250</mn></mrow><annotation encoding="application/x-tex">40 \leq 192 \leq 250</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7804em;vertical-align:-0.136em;"></span><span class="mord">40</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7804em;vertical-align:-0.136em;"></span><span class="mord">192</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≤</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">250</span></span></span></span> ✓。制約内である。</p>
<p><strong>検算</strong>: <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mn>1</mn></msub><mo>+</mo><msub><mi>P</mi><mn>2</mn></msub><mo>=</mo><mn>400</mn></mrow><annotation encoding="application/x-tex">P_1+P_2 = 400</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">400</span></span></span></span> ✓、
限界費用 <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>0.020</mn><mo>×</mo><mn>208</mn><mo>+</mo><mn>8.0</mn><mo>=</mo><mn>12.16</mn></mrow><annotation encoding="application/x-tex">0.020\times208+8.0 = 12.16</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.020</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">208</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">8.0</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">12.16</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>0.030</mn><mo>×</mo><mn>192</mn><mo>+</mo><mn>6.4</mn><mo>=</mo><mn>12.16</mn></mrow><annotation encoding="application/x-tex">0.030\times192+6.4 = 12.16</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">0.030</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">192</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">6.4</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">12.16</span></span></span></span> ✓ 一致。</p>
<p><strong>総費用</strong>:
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>C</mi><mn>1</mn></msub><mo>=</mo><mn>0.010</mn><mo stretchy="false">(</mo><mn>208</mn><msup><mo stretchy="false">)</mo><mn>2</mn></msup><mo>+</mo><mn>8</mn><mo stretchy="false">(</mo><mn>208</mn><mo stretchy="false">)</mo><mo>+</mo><mn>400</mn><mo>=</mo><mn>432.6</mn><mo>+</mo><mn>1664</mn><mo>+</mo><mn>400</mn><mo>=</mo><mn>2496.6</mn></mrow><annotation encoding="application/x-tex">C_1 = 0.010(208)^2+8(208)+400 = 432.6+1664+400 = 2496.6</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1141em;vertical-align:-0.25em;"></span><span class="mord">0.010</span><span class="mopen">(</span><span class="mord">208</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">8</span><span class="mopen">(</span><span class="mord">208</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">400</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">432.6</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1664</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">400</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">2496.6</span></span></span></span></span>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>C</mi><mn>2</mn></msub><mo>=</mo><mn>0.015</mn><mo stretchy="false">(</mo><mn>192</mn><msup><mo stretchy="false">)</mo><mn>2</mn></msup><mo>+</mo><mn>6.4</mn><mo stretchy="false">(</mo><mn>192</mn><mo stretchy="false">)</mo><mo>+</mo><mn>300</mn><mo>=</mo><mn>553.0</mn><mo>+</mo><mn>1228.8</mn><mo>+</mo><mn>300</mn><mo>=</mo><mn>2081.8</mn></mrow><annotation encoding="application/x-tex">C_2 = 0.015(192)^2+6.4(192)+300 = 553.0+1228.8+300 = 2081.8</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1141em;vertical-align:-0.25em;"></span><span class="mord">0.015</span><span class="mopen">(</span><span class="mord">192</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">6.4</span><span class="mopen">(</span><span class="mord">192</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">300</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">553.0</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1228.8</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">300</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">2081.8</span></span></span></span></span>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>合計</mtext><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>4578.4</mn><mtext> 円/h</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\text{合計} = \boxed{4578.4\ \text{円/h}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord cjk_fallback">合計</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">4578.4</span><span class="mspace"> </span><span class="mord text"><span class="mord cjk_fallback">円</span><span class="mord">/h</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<h3 id="s19">例題 14-2（LMP と混雑）</h3>
<p>2 ノード系統がある。ノード 1 に安い発電機（8 円/MWh、容量 200 MW）、
ノード 2 に高い発電機（25 円/MWh、容量 150 MW）と需要 180 MW がある。
連系線の容量を <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi></mrow><annotation encoding="application/x-tex">C</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span></span></span></span> とする。</p>
<ol>
<li><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mo>=</mo><mn>200</mn></mrow><annotation encoding="application/x-tex">C = 200</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">200</span></span></span></span> MW のときの各ノードの LMP を求めよ。</li>
<li><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mo>=</mo><mn>120</mn></mrow><annotation encoding="application/x-tex">C = 120</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">120</span></span></span></span> MW のときの発電配分と LMP を求めよ。</li>
<li>(2) のとき、混雑によって生じる費用（混雑レント）を求めよ。</li>
</ol>
<p><strong>解答</strong></p>
<p><strong>(1)</strong> 連系線に余裕があるので、安いノード 1 の発電機だけで 180 MW を賄える。
混雑がないので<strong>両ノードの LMP は等しく</strong>、追加 1 MW を供給するのは
ノード 1 の発電機だから</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mtext>LMP</mtext><mn>1</mn></msub><mo>=</mo><msub><mtext>LMP</mtext><mn>2</mn></msub><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>8</mn><mtext> 円/MWh</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\text{LMP}_1 = \text{LMP}_2 = \boxed{8\ \text{円/MWh}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord text"><span class="mord">LMP</span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord text"><span class="mord">LMP</span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">8</span><span class="mspace"> </span><span class="mord text"><span class="mord cjk_fallback">円</span><span class="mord">/MWh</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>(2)</strong> 連系線が 120 MW で頭打ちなので、
ノード 1 からは 120 MW しか送れない。残り 60 MW はノード 2 で発電する。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>P</mi><mn>1</mn></msub><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>120</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose><mo separator="true">,</mo><mspace width="2em"/><msub><mi>P</mi><mn>2</mn></msub><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>60</mn><mtext> MW</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">P_1 = \boxed{120\ \text{MW}}, \qquad P_2 = \boxed{60\ \text{MW}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">120</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3633em;vertical-align:-0.34em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0233em;"><span style="top:-3.3633em;"><span class="pstrut" style="height:3.3633em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">60</span><span class="mspace"> </span><span class="mord text"><span class="mord">MW</span></span></span></span></span></span><span style="top:-3.0233em;"><span class="pstrut" style="height:3.3633em;"></span><span class="stretchy fbox" style="height:1.3633em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.34em;"><span></span></span></span></span></span></span></span></span></span></p>
<p>LMP は「そのノードで需要が 1 MW 増えたときの費用増」である。</p>
<ul>
<li>ノード 1 で 1 MW 増 → ノード 1 の安い発電機が 1 MW 増やす → <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mtext>LMP</mtext><mn>1</mn></msub><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>8</mn><mtext> 円/MWh</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\text{LMP}_1 = \boxed{8\ \text{円/MWh}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord text"><span class="mord">LMP</span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">8</span><span class="mspace"> </span><span class="mord text"><span class="mord cjk_fallback">円</span><span class="mord">/MWh</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></li>
<li>ノード 2 で 1 MW 増 → 連系線は既に満杯なのでノード 2 の発電機が増やす → <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mtext>LMP</mtext><mn>2</mn></msub><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>25</mn><mtext> 円/MWh</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\text{LMP}_2 = \boxed{25\ \text{円/MWh}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord text"><span class="mord">LMP</span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">25</span><span class="mspace"> </span><span class="mord text"><span class="mord cjk_fallback">円</span><span class="mord">/MWh</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></li>
</ul>
<p><strong>(3)</strong> 混雑レント（congestion rent）は、
連系線の両端の価格差 × 潮流である。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mtext>混雑レント</mtext><mo>=</mo><mo stretchy="false">(</mo><msub><mtext>LMP</mtext><mn>2</mn></msub><mo>−</mo><msub><mtext>LMP</mtext><mn>1</mn></msub><mo stretchy="false">)</mo><mo>×</mo><mi>C</mi><mo>=</mo><mo stretchy="false">(</mo><mn>25</mn><mo>−</mo><mn>8</mn><mo stretchy="false">)</mo><mo>×</mo><mn>120</mn><mo>=</mo><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mrow><mn>2040</mn><mtext> 円/h</mtext></mrow></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\text{混雑レント} = (\text{LMP}_2 - \text{LMP}_1)\times C = (25-8)\times120 = \boxed{2040\ \text{円/h}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord text"><span class="mord cjk_fallback">混雑レント</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord"><span class="mord text"><span class="mord">LMP</span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord"><span class="mord text"><span class="mord">LMP</span></span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord">25</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">8</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">120</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.68em;vertical-align:-0.59em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.09em;"><span style="top:-3.68em;"><span class="pstrut" style="height:3.68em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord">2040</span><span class="mspace"> </span><span class="mord text"><span class="mord cjk_fallback">円</span><span class="mord">/h</span></span></span></span></span></span><span style="top:-3.09em;"><span class="pstrut" style="height:3.68em;"></span><span class="stretchy fbox" style="height:1.68em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.59em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>意味</strong>: この金額が、送電線の容量不足によって生じている経済的な損失（の指標）である。
混雑レントが恒常的に大きい線路は<strong>増強の経済的な根拠</strong>になる。</p>
<h3 id="s20">例題 14-3（AI による OPF 高速化の妥当性）</h3>
<p>機械学習で OPF の解を直接予測するモデルを作った。
検証データでの費用の誤差は 0.5%、しかし 3% のケースで
線路容量制約に違反していた。このモデルを実運用してよいか。</p>
<p><strong>解答</strong></p>
<p><strong>そのまま運用してはならない。</strong></p>
<p><strong>理由</strong>: 費用の誤差 0.5% は許容できるが、<strong>制約違反 3% は致命的</strong>である。
100 回に 3 回、過負荷を引き起こす運転指令を出すことになる。
線路の過負荷は保護リレーの動作、最悪の場合は連鎖的な事故に至る。</p>
<p><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><menclose notation="box"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="false"><mstyle scriptlevel="0" displaystyle="true"><mtext>最適性は妥協できるが、実行可能性（feasibility）は妥協できない</mtext></mstyle></mstyle></mstyle></menclose></mrow><annotation encoding="application/x-tex">\boxed{\text{最適性は妥協できるが、実行可能性（feasibility）は妥協できない}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.5689em;vertical-align:-0.5344em;"></span><span class="mord"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0344em;"><span style="top:-3.5689em;"><span class="pstrut" style="height:3.5689em;"></span><span class="boxpad"><span class="mord"><span class="mord"><span class="mord text"><span class="mord cjk_fallback">最適性は妥協できるが、実行可能性（</span><span class="mord">feasibility</span><span class="mord cjk_fallback">）は妥協できない</span></span></span></span></span></span><span style="top:-3.0344em;"><span class="pstrut" style="height:3.5689em;"></span><span class="stretchy fbox" style="height:1.5689em;border-style:solid;border-width:0.04em;"></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.5344em;"><span></span></span></span></span></span></span></span></span></span></p>
<p><strong>取るべき対策</strong>:</p>
<div class="tbl"><table>
<thead>
<tr>
<th align="left">対策</th>
<th align="left">内容</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>1. 事後チェック（必須）</strong></td>
<td align="left">予測解で潮流計算を実行し、制約違反がないか確認する</td>
</tr>
<tr>
<td align="left"><strong>2. warm start に用途を限定</strong></td>
<td align="left">予測解を初期値として厳密解法を回す。解は厳密解法が保証する</td>
</tr>
<tr>
<td align="left"><strong>3. アクティブ制約予測に切り替える</strong></td>
<td align="left">縮小した問題を厳密に解くので実行可能性が保証される</td>
</tr>
<tr>
<td align="left"><strong>4. 射影層を設ける</strong></td>
<td align="left">出力を実行可能領域に射影する</td>
</tr>
<tr>
<td align="left"><strong>5. 制約違反を損失に加える</strong></td>
<td align="left">学習時に違反を強く罰する（ただし保証にはならない）</td>
</tr>
</tbody></table></div>
<p><strong>推奨</strong>: <strong>2 または 3</strong>。どちらも<strong>最終的な解は厳密解法が出す</strong>ので、
実行可能性が保証されつつ高速化の恩恵を受けられる。</p>
<p><strong>教訓</strong>: 電力系統において AI は<strong>解を出す主体ではなく、解法を助ける道具</strong>として使うのが安全である。
第13回の結論（AI は物理の代替ではなく高速化と補完）と同じである。</p>
<hr>
<h2 id="s21">14.5 演習問題</h2>
<h3 id="s22">基礎問題</h3>
<p><strong>問 14-1</strong> 等 λ 法の最適条件を導出し、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi></mrow><annotation encoding="application/x-tex">\lambda</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span></span></span></span> の物理的・経済的意味を説明せよ。</p>
<p><strong>問 14-2</strong> 3 台の発電機について、総需要 500 MW を経済負荷配分せよ。
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>C</mi><mn>1</mn></msub><mo>=</mo><mn>0.012</mn><msubsup><mi>P</mi><mn>1</mn><mn>2</mn></msubsup><mo>+</mo><mn>7.0</mn><msub><mi>P</mi><mn>1</mn></msub><mo>+</mo><mn>350</mn><mo separator="true">,</mo><mspace width="1em"/><msub><mi>C</mi><mn>2</mn></msub><mo>=</mo><mn>0.010</mn><msubsup><mi>P</mi><mn>2</mn><mn>2</mn></msubsup><mo>+</mo><mn>9.0</mn><msub><mi>P</mi><mn>2</mn></msub><mo>+</mo><mn>400</mn><mo separator="true">,</mo><mspace width="1em"/><msub><mi>C</mi><mn>3</mn></msub><mo>=</mo><mn>0.020</mn><msubsup><mi>P</mi><mn>3</mn><mn>2</mn></msubsup><mo>+</mo><mn>6.0</mn><msub><mi>P</mi><mn>3</mn></msub><mo>+</mo><mn>280</mn></mrow><annotation encoding="application/x-tex">C_1 = 0.012P_1^2+7.0P_1+350,\quad C_2 = 0.010P_2^2+9.0P_2+400,\quad C_3 = 0.020P_3^2+6.0P_3+280</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1111em;vertical-align:-0.247em;"></span><span class="mord">0.012</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">7.0</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">350</span><span class="mpunct">,</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1111em;vertical-align:-0.247em;"></span><span class="mord">0.010</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">9.0</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">400</span><span class="mpunct">,</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1111em;vertical-align:-0.247em;"></span><span class="mord">0.020</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord">6.0</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">280</span></span></span></span></span>
出力制約は <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mn>1</mn></msub><mo>∈</mo><mo stretchy="false">[</mo><mn>50</mn><mo separator="true">,</mo><mn>250</mn><mo stretchy="false">]</mo></mrow><annotation encoding="application/x-tex">P_1\in[50,250]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">[</span><span class="mord">50</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">250</span><span class="mclose">]</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mn>2</mn></msub><mo>∈</mo><mo stretchy="false">[</mo><mn>40</mn><mo separator="true">,</mo><mn>200</mn><mo stretchy="false">]</mo></mrow><annotation encoding="application/x-tex">P_2\in[40,200]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">[</span><span class="mord">40</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">200</span><span class="mclose">]</span></span></span></span>、<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mn>3</mn></msub><mo>∈</mo><mo stretchy="false">[</mo><mn>30</mn><mo separator="true">,</mo><mn>150</mn><mo stretchy="false">]</mo></mrow><annotation encoding="application/x-tex">P_3\in[30,150]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">3</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">∈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">[</span><span class="mord">30</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">150</span><span class="mclose">]</span></span></span></span>。</p>
<p><strong>問 14-3</strong> ELD と OPF の違いを、考慮する制約の観点から説明せよ。</p>
<p><strong>問 14-4</strong> DC-OPF が線形計画になる理由を、第4回 4.2.7 節の 3 つの近似から説明せよ。
また DC-OPF が扱えないものを 2 つ挙げよ。</p>
<p><strong>問 14-5</strong> ユニットコミットメント（UC）が OPF より難しい理由を説明せよ。
また再生可能エネルギーの導入が UC をどう難しくするか 3 点挙げよ。</p>
<h3 id="s23">応用問題</h3>
<p><strong>問 14-6</strong> 14.3.1 節のコードを用いて、経済負荷配分を分析せよ。</p>
<p>(a) 需要を 220〜950 MW で変化させ、各発電機の出力と <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi></mrow><annotation encoding="application/x-tex">\lambda</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span></span></span></span> をグラフ化せよ。
(b) <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi></mrow><annotation encoding="application/x-tex">\lambda</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span></span></span></span> のグラフに折れ点が現れる需要値を特定し、その理由を説明せよ。
(c) 石炭火力に CO₂ 排出コスト（3,000 円/t-CO₂、排出係数 0.86 kg-CO₂/kWh）を
   上乗せしたとき、配分がどう変わるか計算せよ。
(d) (c) の結果から、カーボンプライシングが電源構成に与える影響を論じよ。</p>
<p><strong>問 14-7</strong> 沖縄本島系統（第6回 問6-5 のモデル）で OPF を実行せよ。</p>
<p>(a) 各発電機に燃料費関数を設定し、AC-OPF を実行せよ。
(b) 太陽光 300 MW を導入した場合の総費用の変化を求めよ。
(c) 太陽光の導入により<strong>出力抑制</strong>が必要になる条件を求めよ。
   （火力の最低出力制約を考慮すること）
(d) 蓄電池（100 MW / 400 MWh）を導入した場合、
   1 日の運用（24 時間）を最適化し、出力抑制がどれだけ減るか評価せよ。
(e) 蓄電池の導入が経済的に見合うか、簡易的な費用便益分析を行え。</p>
<p><strong>問 14-8</strong> 機械学習による OPF 高速化を実装・評価せよ。</p>
<p>(a) DC-OPF を 2000 ケース解き、需要 → 最適発電機出力のデータセットを作れ。
(b) 回帰モデルで最適解を直接予測し、費用の誤差と制約違反率を評価せよ。
(c) 予測解を初期値（warm start）として厳密解法を回し、
   反復回数がどれだけ減るか評価せよ。
(d) アクティブ制約を予測する分類器を作り、
   縮小問題を解いた場合の高速化率と厳密性を評価せよ。
(e) (b)(c)(d) の 3 手法を「速度・精度・実行可能性の保証」の観点で比較し、
   実運用に推奨する手法とその理由を述べよ。</p>
<hr>
<h2 id="s24">14.6 まとめ</h2>
<h3 id="s25">キーポイント</h3>
<ul>
<li><strong>経済負荷配分（ELD）</strong>の最適条件は<strong>等 λ 法</strong>:
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mfrac><mrow><mi>d</mi><msub><mi>C</mi><mn>1</mn></msub></mrow><mrow><mi>d</mi><msub><mi>P</mi><mrow><mi>G</mi><mn>1</mn></mrow></msub></mrow></mfrac><mo>=</mo><mo>⋯</mo><mo>=</mo><mfrac><mrow><mi>d</mi><msub><mi>C</mi><mi>N</mi></msub></mrow><mrow><mi>d</mi><msub><mi>P</mi><mrow><mi>G</mi><mi>N</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>λ</mi></mrow><annotation encoding="application/x-tex">\frac{dC_1}{dP_{G1}} = \cdots = \frac{dC_N}{dP_{GN}} = \lambda</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:2.2074em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">G</span><span class="mord mtight">1</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.3669em;"></span><span class="minner">⋯</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.2074em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3714em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">GN</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">d</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0715em;">C</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.109em;">N</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span></span></span></span></span>
<span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>λ</mi></mrow><annotation encoding="application/x-tex">\lambda</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">λ</span></span></span></span> は<strong>限界費用</strong>であり、電力市場のシステムプライスの基礎。
上下限に達した機は固定して残りで再計算する（第5回の <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> 限界処理と同じ発想）。</li>
<li><strong>OPF = ELD + 潮流方程式 + 系統制約</strong>（電圧・線路容量・安定度）。
AC-OPF は<strong>非凸</strong>で、大域最適解の保証が難しい。</li>
<li><strong>DC-OPF</strong> は第4回の直流法潮流に基づき<strong>線形計画</strong>になる。
高速で必ず解け、双対変数から <strong>LMP（ノード価格）</strong>が得られる。
混雑がなければ全ノードで LMP は等しく ELD と一致し、
<strong>混雑すると価格差が生じる</strong>。これがエリアプライスの理論的基礎である。</li>
<li><strong>ユニットコミットメント（UC）</strong>は二値変数を含む <strong>MILP</strong> で NP 困難。
再エネにより不確実性・ランプ要求・起動停止頻度が増し、さらに難しくなる。</li>
<li><strong>AI による高速化</strong>の 4 アプローチ:
①直接予測（制約違反のリスク大）②<strong>アクティブ制約予測</strong>（厳密性を保てる）
③<strong>warm start</strong>（厳密性を保てる）④スクリーニング。
<strong>最適性は妥協できても、実行可能性は妥協できない</strong>。
②③のように、最終解を厳密解法が出す構成が安全である。</li>
<li><strong>EMS</strong> は 状態推定 → 想定事故解析 → OPF → ELD/LFC という流れで動く。
本講義の第4〜14回の内容がこの流れの中に位置づけられる。</li>
</ul>
<h3 id="s26">次回への橋渡し</h3>
<p>第14回で、本講義の理論的な内容はすべて出揃った。</p>
<p>第15回は<strong>総合演習</strong>である。実際の系統データを用いて
<strong>潮流計算 → 安定度評価 → 需要予測 → 最適化</strong>という一連の解析を通しで行い、
第1回から積み上げてきたものを 1 つの流れとして統合する。</p>
<p>沖縄本島系統をモデルに、再生可能エネルギーの導入可能量を
自分の手で評価してもらう。<strong>本講義の到達点</strong>である。</p>

    <div class="pn"><a class="pn-prev" href="ch13.html">← 第13回 AI × 系統解析</a><a class="pn-next" href="ch15.html">第15回 沖縄系統・統合演習 →</a></div>
  </main>
  <aside class="side"><nav class="toc" aria-label="目次"><div class="toc-h">この回の目次</div><a class="lv2" href="#s1">まず直感で（3 分でつかむ）</a><a class="lv2" href="#s2">14.1 導入</a><a class="lv3" href="#s3">学習目標</a><a class="lv3" href="#s4">前提知識（第8回との接続）</a><a class="lv2" href="#s5">14.2 理論</a><a class="lv3" href="#s6">14.2.1 経済負荷配分（ELD）と等 λ 法</a><a class="lv3" href="#s7">14.2.2 最適潮流計算（OPF）</a><a class="lv3" href="#s8">14.2.3 DC-OPF — 実務の主力</a><a class="lv3" href="#s9">14.2.4 ユニットコミットメント（UC）</a><a class="lv3" href="#s10">14.2.5 機械学習による OPF の高速化</a><a class="lv3" href="#s11">14.2.6 EMS とスマートグリッド</a><a class="lv2" href="#s12">14.3 シミュレーション</a><a class="lv3" href="#s13">14.3.1 経済負荷配分（等 λ 法）</a><a class="lv3" href="#s14">14.3.2 DC-OPF と LMP</a><a class="lv3" href="#s15">14.3.3 AC-OPF（pandapower）</a><a class="lv3" href="#s16">14.3.4 機械学習による OPF の高速化</a><a class="lv2" href="#s17">14.4 例題</a><a class="lv3" href="#s18">例題 14-1（等 λ 法）</a><a class="lv3" href="#s19">例題 14-2（LMP と混雑）</a><a class="lv3" href="#s20">例題 14-3（AI による OPF 高速化の妥当性）</a><a class="lv2" href="#s21">14.5 演習問題</a><a class="lv3" href="#s22">基礎問題</a><a class="lv3" href="#s23">応用問題</a><a class="lv2" href="#s24">14.6 まとめ</a><a class="lv3" href="#s25">キーポイント</a><a class="lv3" href="#s26">次回への橋渡し</a></nav></aside>
</div>
<footer class="bottom">教科書：加藤・田岡『電力システム工学の基礎』 ／ 電力エネルギーシステム解析の基礎と応用 ／ 数式描画：KaTeX（同梱・MIT）</footer>
<script>
// 目次の現在位置ハイライト（外部依存なし・file:// で動く）
(function(){
  var links=[].slice.call(document.querySelectorAll('.toc a')); if(!links.length) return;
  var heads=links.map(function(a){return document.getElementById(a.getAttribute('href').slice(1));});
  function upd(){ var y=window.scrollY+120, i=0; for(var k=0;k<heads.length;k++){ if(heads[k]&&heads[k].offsetTop<=y) i=k; }
    links.forEach(function(a,k){ a.classList.toggle('on',k===i); }); }
  window.addEventListener('scroll',upd,{passive:true}); upd();
})();
</script>
</body>
</html>