---
marp: true
---

<!-- _class: title -->

# 第3回 基本量と等価回路
## P は角度で、Q は電圧で運ばれる — 潮流計算の土台を作る
Day 1・コマ 3 ／ 教科書 第2章・第3章

<!-- note: Day 1 の 3 コマ目。目的は「無効電力は仕事をしないが本当に流れる」という感覚と、送電電力式 P = V_sV_r sinδ/X を自分で導けること。90 分で 4 章、例題 3 つ。第4〜6 回の潮流計算はすべてこの回の上に乗る。 -->

---

<!-- _class: statement -->

有効電力 P は位相差 δ で、無効電力 Q は電圧の大きさの差で決まる。この分離が、潮流・電圧・安定度のすべての出発点になる。

<!-- note: この 1 文を最後にもう一度見せる。「δ」と「電圧差」の 2 語がキーワード。 -->

---

<!-- _class: graphical-abstract -->

# この回の全体像

## 一枚で｜問い → 課題 → 道具 → 到達点

<div class="ga-top">
  <span class="ga-label">問い</span>
  <span class="ga-body">なぜ電気料金に「力率」が出てくるのか。仕事をしない **無効電力** が、なぜ電流を増やし、電圧を動かすのか。</span>
</div>

<div class="ga-problem">
  <span class="ga-label">課題</span>
  ![w:400](../図/ch03_inst_power.png)
  <span class="ga-body">力率 0.8 では 1 周期の **約 2 割** で電力が電源へ戻る。往復するだけの Q が電流と損失を増やす。</span>
</div>

<div class="ga-method">
  <span class="ga-label">道具</span>
  ![w:400](../図/ch03_pd_qv.png)
  <span class="ga-steps">S = VI* → π 型等価回路 → 単位法 → 送電電力式</span>
  <span class="ga-body">2 母線の式を ==導出== し、P と Q の担当を分ける。</span>
</div>

<div class="ga-result">
  <span class="ga-label">到達点</span>
  <span class="ga-kpi">δ と V</span>
  <span class="ga-body">P は相差角 δ、Q は電圧差で決まる。X = 0.3 なら δ = 15° で P = 0.863、上限は 3.33。</span>
</div>

<div class="ga-foot">数値はすべて本資料の Python コード（コード/fig_ch03.py）で計算。V_s = V_r = 1 p.u.、X = 0.3 p.u.。</div>

<!-- note: 最初の 2 枚で全体像を渡す。右下の「δ と V」が今日の結論。左下の図は瞬時電力、右の図は P–δ と Q–V。 -->

---

<!-- _class: sections -->

# 現場で起きたこと — Q は見えないコスト

<div class="sec">
  <span class="sec-title">力率が電気料金を動かす</span>
  <span class="sec-body">高圧で受電する工場やビルは、力率 85% を基準に基本料金が ==割引・割増== される。同じ P でも Q が多いと電流が増え、送配電設備を余計に占有するから。工場がコンデンサを置くのは Q を現地で作るため。</span>
</div>

<div class="sec">
  <span class="sec-title">夜中に電圧が上がる（フェランチ効果）</span>
  <span class="sec-body">長い送電線やケーブルでは、負荷が軽い深夜に受電端の電圧が送電端より高くなる。線路の静電容量が Q を出し続けるため。分路リアクトルで吸い取らないと機器の絶縁を傷める。</span>
</div>

<!-- note: どちらも「Q が電圧を決め、電流を増やす」という今日の主張の裏返し。力率の話は「環境の話」である前に「設備と料金の話」。 -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch03.py -->

# たとえ話 — ジョッキのビールと泡

![w:1150](../図/ch03_analogy.png)

<div class="caption">たとえ話が崩れる点も押さえておく。泡は捨ててよいが Q は捨てられない。モータや変圧器の磁界は Q が無いと立たない。「役に立たない」のではなく「仕事はしないが必要」。</div>

---

<!-- _class: agenda -->

# この回の地図

<div class="agenda-list">

1. 複素電力 S = P + jQ — 無効電力の物理的意味
2. 送電線の R・L・C と π 型等価回路
3. 単位法 — 変圧器を消し、数値を 1 前後に揃える
4. 2 母線の送電電力式 — P–δ と Q–V の分離

</div>

---

<!-- _class: divider -->

# Ⅰ. 複素電力 S = P + jQ

## 無効電力は仕事をしないが、電流としては本当に流れる

---

<!-- _class: figure-story -->
<!-- source: コード/fig_ch03.py -->

# 瞬時電力 — 2 割の時間は電源へ戻る

## 読み方｜黒が p(t) = v·i。緑の破線が平均 P の脈動、青が平均 0 の往復

![w:600](../図/ch03_inst_power.png)

<div class="fs-points">
- 力率 0.8：電流が 36.9° 遅れる
- 平均 P = 0.80、往復の振幅 Q = 0.60
- 赤：p &lt; 0 が 1 周期の 20.4%
- p の範囲は −0.20 〜 1.80
</div>

<div class="fs-conclusion">往復する成分は平均ゼロで仕事をしないが、線路には電流として流れる。この振幅が無効電力 Q [var]。</div>

<!-- note: 上段の v と i のずれが φ。下段の赤い部分が「負荷から電源へ戻る時間」。φ = 0 なら赤は消え、φ = 90° なら半分が赤になる（p < 0 の割合は φ/π）。学生に「赤の割合が 20% になる理由」を問う。 -->

---

<!-- _class: sections -->
<!-- build -->

# 導出 — v·i から S = P + jQ へ

<div class="sec">
  <span class="sec-title">① 瞬時電力｜v = √2 V sin ωt、i = √2 I sin(ωt − φ) の積</span>
  <span class="sec-body">積和の公式 2 sinA sinB = cos(A − B) − cos(A + B) より p(t) = VI cos φ − VI cos(2ωt − φ)。平均は VI cos φ で、これが有効電力 P。</span>
</div>

<div class="sec">
  <span class="sec-title">② 分解｜cos(2ωt − φ) を展開して 2 つの項に分ける</span>
  <span class="sec-body">**p(t) = P(1 − cos 2ωt) − Q sin 2ωt**、P = VI cos φ、Q = VI sin φ。第 1 項は常に 0 以上で平均 P。第 2 項は平均 0 で振幅 Q。</span>
</div>

<div class="sec">
  <span class="sec-title">③ フェーザで｜S = V̇ İ* = VI∠(θ_v − θ_i) = VI∠φ</span>
  <span class="sec-body">共役を取るから角度が φ になる。**S = VI cos φ + j VI sin φ = P + jQ**。遅れ負荷（誘導性）は Q &gt; 0、進み（コンデンサ）は Q &lt; 0 と約束する。</span>
</div>

<!-- note: 段階開示。①で「平均が P」、②で「往復の振幅が Q」、③で「1 つの複素数に両方を入れる」。共役を付ける理由（θ_v − θ_i にするため）は必ず聞かれる。 -->

---

<!-- _class: figure-story -->
<!-- source: コード/fig_ch03.py -->

# 電力三角形 — S, P, Q は同じ三角形

## 読み方｜底辺が P、高さが Q、斜辺が S。角 φ の余弦が力率

![w:520](../図/ch03_triangle.png)

<div class="fs-points">
- 80 MW・力率 0.8 → S = 100 MVA
- Q = √(100² − 80²) = 60 Mvar
- φ = 36.9°、cos φ = 0.8
- 設備容量は S で決まる
</div>

<div class="fs-conclusion">変圧器・発電機の容量は kVA（S）で決まる。同じ設備で Q を運ぶほど、P に使える分が減る。</div>

<!-- note: 単位を言い分ける：P は W、Q は var、S は VA。学生に「Q を 30% 流したとき P に使える容量は？」→ √(1 − 0.09) = 95%。 -->

---

<!-- _class: figure-story -->
<!-- source: コード/fig_ch03.py -->

# 力率が下がると損失は 1/cos²φ

## 読み方｜同じ P を送る。緑が電流比 1/cos φ、赤が損失比 1/cos²φ

![w:600](../図/ch03_loss_pf.png)

<div class="fs-points">
- 力率 0.95：電流 1.05 倍、損失 1.11 倍
- 力率 0.9：電流 1.11 倍、損失 1.23 倍
- 力率 0.8：電流 1.25 倍、損失 1.56 倍
- 割引・割増の基準は 0.85
</div>

<div class="fs-conclusion">Q は仕事をしないのに電流として流れ、損失を生む。第2回の損失式 RP²/(V² cos²φ) の分母にあった cos²φ の正体がこれ。</div>

<!-- note: I = P/(V cos φ) の 1 行で出る。損失は I² に比例するので 2 乗。「力率 0.8 は損失 1.56 倍」を数字で覚えさせる。 -->

---

<!-- _class: steps -->

# 例題 1 — 力率改善に要る Q_C

<div class="st-container">

<div class="st-step">
  <span class="st-num">1</span>
  <span class="st-title">条件</span>
  <span class="st-body">80 MW、力率 0.8 遅れ。S = 80/0.8 = 100 MVA、Q = √(100² − 80²) = 60 Mvar</span>
</div>

<div class="st-step">
  <span class="st-num">2</span>
  <span class="st-title">力率 1.0 にする</span>
  <span class="st-body">負荷の遅れ Q をすべて打ち消す。コンデンサ Q_C = 60 Mvar</span>
</div>

<div class="st-step">
  <span class="st-num">3</span>
  <span class="st-title">力率 0.95 なら</span>
  <span class="st-body">残してよい Q = 80 × tan(cos⁻¹ 0.95) = 26.3 Mvar。Q_C = 60 − 26.3 = 33.7 Mvar</span>
</div>

<div class="st-step">
  <span class="st-num">4</span>
  <span class="st-title">効果</span>
  <span class="st-body">S は 100 → 80（84.2）MVA。電流 1.25 → 1.00（1.05）倍、損失 1.56 → 1.00（1.11）倍</span>
</div>

</div>

<!-- note: 手を動かす 3 分。学生に 3 を計算させる。「なぜ 1.0 ではなく 0.95 で止めるのか」→ 最後の数 % のために要る Q_C が大きく、軽負荷時に進み過ぎて電圧が上がるから。 -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch03.py -->

# 図で見る — Q_C が S を縮める

![w:1150](../図/ch03_pf_correction.png)

<div class="caption">工場がコンデンサを置くのは、Q を発電所から運ぶと線路を余計に占有し損失を生むが、現地で作れば線路は P だけ運べば済むから。コンデンサの進み Q が負荷の遅れ Q を打ち消し、線路が運ぶ見かけの容量 S′ を縮める。</div>

<!-- note: 矢印の向きに注意：負荷の遅れ Q は上向き（正）、コンデンサは下向き（負）。第6回の電圧制御では、この Q_C を「電圧を上げる道具」として使う。　図の要点：前：S = 100 MVA（灰の破線）／Q_C = 60 Mvar → S′ = 80 MVA／33.7 Mvar なら S′ = 84.2 MVA／Q は現地で作り、線路には流さない -->

---

<!-- _class: kpi -->

# 結果 — 力率 0.8 のコスト

<div class="kpi-container">

<div class="kpi-item">
  <span class="kpi-value">1.25倍</span>
  <span class="kpi-label">力率 0.8 の電流（同じ P）</span>
</div>

<div class="kpi-item">
  <span class="kpi-value">1.56倍</span>
  <span class="kpi-label">力率 0.8 の損失（1/cos²φ）</span>
</div>

<div class="kpi-item">
  <span class="kpi-value">60</span>
  <span class="kpi-label">80 MW を力率 1.0 にする Q_C [Mvar]</span>
</div>

</div>

<!-- note: 3 つの数字はすべて 80 MW・力率 0.8 の同じ負荷から出ている。 -->

---

<!-- _class: divider -->

# Ⅱ. 送電線の等価回路

## R・L・C の由来と π 型モデル。架空線では X ≫ R

---

<!-- _class: table-slide -->

# 線路定数 — R・L・C の由来と目安

## 275 kV 架空線の代表値（教科書 3.4 節）

| 定数 | 物理的由来 | 効果 | 目安 |
|:--|:--|:--|:--|
| R [Ω/km] | 導体の抵抗 | ジュール損失 | 0.02〜0.05 |
| L [mH/km] | 導体周囲の磁束鎖交 | 電圧降下・位相回転（X = ωL） | 1.0〜1.3 |
| C [µF/km] | 導体–大地間の静電容量 | 充電電流・電圧上昇（B = ωC） | 0.008〜0.012 |
| G [S/km] | コロナ・がいし漏れ | 通常無視 | ≈ 0 |

<div class="box-accent">

**架空線は X/R ≈ 5〜15 でリアクタンス支配。** この 1 事実が、Ⅳ で R を無視して送電電力式を導く根拠になり、第4回の直流法・第5回の高速デカップル法にもつながる。

</div>

<div class="footnote">ケーブルは導体間隔が狭く C が架空線の 20〜50 倍。長距離では充電電流が容量を食い潰す（第2回の HVDC の理由）。</div>

<!-- note: 数値は覚えなくてよい。覚えるのは「X ≫ R」と「C は電圧を上げる」の 2 点。60 Hz なら X = 2π·60·1.2 mH ≈ 0.45 Ω/km。 -->

---

<!-- _class: figure-story -->
<!-- source: コード/fig_ch03.py -->

# π 型等価回路 — Z を中央、Y を両端に

## 読み方｜直列 Z = R + jX、対地アドミタンス jB を半分ずつ両端へ

![w:640](../図/ch03_pi_circuit.png)

<div class="fs-points">
- 中距離 50〜250 km の標準モデル
- 275 kV・200 km：Z = 6 + j70 Ω
- B = ωC × l = 679 µS
- A = D = 1 + ZY/2 = 0.976
</div>

<div class="fs-conclusion">短距離（〜50 km）は Z だけ、長距離（250 km〜）は分布定数。第4回の Y_bus には、この π 型の Z と B/2 がそのまま入る。</div>

<!-- note: 「なぜ半分ずつか」→ 分布している C を両端に集めた近似。中央に全部置く T 型もあるが、Y_bus を組むときは π 型が圧倒的に楽（母線ごとに B/2 を足すだけ）。 -->

---

<!-- _class: equation -->

# 四端子定数 — π 型の A, B, C, D

<div class="eq-main">

$$A = D = 1 + \frac{\dot Z\,\dot Y}{2}, \qquad B = \dot Z, \qquad C = \dot Y\left(1 + \frac{\dot Z\,\dot Y}{4}\right)$$

</div>

<div class="eq-desc">
  <span class="sym">$\dot V_s,\ \dot I_s$</span>
  <span>V_s = A V_r + B I_r、I_s = C V_r + D I_r。受電端の V・I から送電端を求める</span>
  <span class="sym">$A, D$</span>
  <span>無負荷（I_r = 0）の電圧比 V_s = A V_r。|A| &lt; 1 なら受電端が高い（フェランチ効果）</span>
  <span class="sym">$B, C$</span>
  <span>B は直列 Z そのもの。C は充電電流を作るアドミタンス（275 kV・200 km で j671 µS）</span>
  <span class="sym">$AD - BC$</span>
  <span>常に 1（相反回路）。短距離線路では A = D = 1、C = 0 に退化する</span>
</div>

<!-- note: 導出は KVL と KCL を 2 回ずつ。時間があれば板書。無ければ「無負荷で V_s = A V_r」だけ確認して次のフェランチへ。 -->

---

<!-- _class: figure-story -->
<!-- source: コード/fig_ch03.py -->

# フェランチ効果 — 夜に電圧が上がる

## 読み方｜無負荷の受電端電圧 V_r/V_s = 1/cos βl。長いほど上がる

![w:600](../図/ch03_ferranti.png)

<div class="fs-points">
- β = √(xb) = 0.0011 rad/km
- +2.4%（200 km）、+10.4%（400 km）
- π 型（破線）は 400 km で 1.106
- 275 kV・200 km の例でも +2.4%
</div>

<div class="fs-conclusion">線路の C が出す進みの充電電流が L を流れ、電圧を持ち上げる。深夜の軽負荷で顕著。分路リアクトルで吸い取る（第6回）。</div>

<!-- note: x = 0.4 Ω/km、b = 3 µS/km。「無負荷で V_s = A V_r、A = 1 − xbl²/2 < 1」の 1 行で π 型の破線が出る。厳密解 1/cos βl は分布定数（教科書 3.4 節の長距離線路）。 -->

---

<!-- _class: divider -->

# Ⅲ. 単位法

## 変圧器を消し、数値を 1 前後に揃える

---

<!-- _class: figure-story -->
<!-- source: コード/fig_ch03.py -->

# 単位法 — 変圧器の両側で同じ数になる

## 読み方｜上が実単位、下が p.u.。V_base を各側の定格電圧に取る

![w:640](../図/ch03_per_unit.png)

<div class="fs-points">
- 66 kV 側の線路 X = 10 Ω
- 275 kV 側から見ると a²X = 173.6 Ω
- Z_base = 43.6 Ω と 756 Ω で割る
- どちらも **0.230 p.u.**
</div>

<div class="fs-conclusion">巻数比の 2 乗の換算が消える。電圧は 0.95〜1.05、Z は 0.01〜0.5 に揃うので、桁の間違いに一目で気づける。</div>

<!-- note: 教科書（3.2 節）は「単位法」、実務は「p.u.」。第2回の MATLAB 例で a² を掛けた面倒を思い出させる。S_base は系統で 1 つ（慣例 100 MVA）、V_base は電圧階級ごと。 -->

---

<!-- _class: sections -->
<!-- build -->

# 導出 — Z_base と基準の変換

<div class="sec">
  <span class="sec-title">① 基準は 2 つだけ｜S_base（三相合計）と V_base（線間）を選ぶ</span>
  <span class="sec-body">残りは自動で決まる。**I_base = S_base/(√3 V_base)**。三相基準と単相基準を混ぜないこと。</span>
</div>

<div class="sec">
  <span class="sec-title">② Z_base｜相電圧 ÷ 電流 = (V_base/√3)/I_base</span>
  <span class="sec-body">= (V_base/√3) × √3 V_base/S_base = **V_base²/S_base**。√3 が約分で消える。66 kV・100 MVA なら 43.6 Ω、875 A。</span>
</div>

<div class="sec">
  <span class="sec-title">③ 基準の変換｜機器の銘板値（自己容量基準）を系統基準へ</span>
  <span class="sec-body">**Z_new = Z_old (S_new/S_old)(V_old/V_new)²**。60 MVA・%Z 12% の変圧器は 100 MVA 基準で 0.12 × 100/60 = 0.200 p.u.。</span>
</div>

<!-- note: ②の √3 が消える理由を板書で 1 回やる。ここを飛ばすと「Z_base = V²/S に √3 が要るか」で毎年迷う。③は容量比が S_new/S_old（大きい基準ほど p.u. は大きい）。 -->

---

<!-- _class: steps -->

# 例題 2 — 66 kV 線路を p.u. にする

<div class="st-container">

<div class="st-step">
  <span class="st-num">1</span>
  <span class="st-title">基準を決める</span>
  <span class="st-body">S_base = 100 MVA、V_base = 66 kV。Z_base = 66²/100 = 43.56 Ω、I_base = 100/(√3 × 66) = 875 A</span>
</div>

<div class="st-step">
  <span class="st-num">2</span>
  <span class="st-title">実量を割る</span>
  <span class="st-body">X = 10 Ω → X_pu = 10/43.56 = **0.230 p.u.**</span>
</div>

<div class="st-step">
  <span class="st-num">3</span>
  <span class="st-title">275 kV 側で検算</span>
  <span class="st-body">X′ = 10 × (275/66)² = 173.6 Ω、Z_base = 275²/100 = 756 Ω → 173.6/756 = 0.230。同じ</span>
</div>

<div class="st-step">
  <span class="st-num">4</span>
  <span class="st-title">機器基準を変換</span>
  <span class="st-body">60 MVA・%Z 12% の変圧器 → 0.12 × 100/60 = 0.200 p.u.（電圧基準は同じ）</span>
</div>

</div>

<!-- note: 学生に 1 と 2 を計算させる。「66 kV を 66,000 V で入れて S を 100 で割ったら？」→ 桁が 10⁶ ずれる。kV と MVA で揃えると Z_base [Ω] がそのまま出る。 -->

---

<!-- _class: kpi -->

# 結果 — 単位法で数値が揃う

<div class="kpi-container">

<div class="kpi-item">
  <span class="kpi-value">43.6 Ω</span>
  <span class="kpi-label">66 kV・100 MVA の Z_base</span>
</div>

<div class="kpi-item">
  <span class="kpi-value">0.230</span>
  <span class="kpi-label">10 Ω の p.u. 値（変圧器の両側で同じ）</span>
</div>

<div class="kpi-item">
  <span class="kpi-value">17.4倍</span>
  <span class="kpi-label">実単位で必要だった a² の換算</span>
</div>

</div>

<!-- note: 「0.230」が両側で同じ、が今日の単位法の要点。 -->

---

<!-- _class: divider -->

# Ⅳ. 2 母線の送電電力式

## P は相差角 δ、Q は電圧差 — 本講義で最も重要な式

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch03.py -->

# 2 母線系統 — いちばん単純な系統

![w:1150](../図/ch03_twobus.png)

<div class="caption">δ（位相差）が電流の向きを、電圧差が電流の大きさを決める。この関係を式にしたのが次ページの導出。</div>

<!-- note: フェーザ図で「jX で割る＝90° 遅らせて X で割る」を確認。V_s − V_r（緑）と I（赤破線）が直交している。R ≒ 0 の近似は架空線（X/R ≈ 5〜15）で成り立つ。　図の要点：V_s = 1∠15°、V_r = 1∠0、X = 0.3／V_s − V_r は V_r より 97.5° 進む／jX で割ると I = 0.870∠7.5°／S_r = V_r I* = 0.863 − j0.114 -->

---

<!-- _class: sections -->
<!-- build -->

# 導出 — 送電電力式 P と Q_r

<div class="sec">
  <span class="sec-title">① 電流｜İ = (V_s∠δ − V_r)/(jX)（R ≒ 0 の架空線）</span>
  <span class="sec-body">送電端 V̇_s = V_s∠δ、受電端 V̇_r = V_r∠0。電圧の差をリアクタンスで割る。δ は 2 母線の位相のずれ（相差角）。</span>
</div>

<div class="sec">
  <span class="sec-title">② 受電端の複素電力｜S_r = V̇_r İ* = V_r (V_s∠−δ − V_r)/(−jX)</span>
  <span class="sec-body">1/(−j) = j とオイラーの公式 e^{−jδ} = cos δ − j sin δ で **S_r = j V_r (V_s cos δ − j V_s sin δ − V_r)/X**。</span>
</div>

<div class="sec">
  <span class="sec-title">③ 実部と虚部｜P = V_sV_r sin δ/X、Q_r = (V_sV_r cos δ − V_r²)/X</span>
  <span class="sec-body">δ が小さいと sin δ ≒ δ、cos δ ≒ 1 なので **P ≒ V_sV_r δ/X、Q_r ≒ V_r (V_s − V_r)/X**。P は δ、Q は電圧差で決まる。</span>
</div>

<!-- note: 段階開示。②の共役で ∠δ が ∠−δ になる点と、1/(−j) = j を丁寧に。③の近似 2 行が「P–δ / Q–V 分離」で、第5回の高速デカップル法・第8回の周波数制御 vs 第6回の電圧制御の役割分担の根拠。この式は暗記。 -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch03.py -->

# P は δ で、Q は電圧差で決まる

![w:1150](../図/ch03_pd_qv.png)

<div class="caption">実運用では安定余裕を確保するため δ は 30〜40° 程度に抑える。90° を超えると送れなくなる理由と余裕の定量化は第7回の定態安定限界で扱う。</div>

<!-- note: 左：δ を動かすと P が大きく動く（ガバナ＝有効電力制御、第8回）。右：V_s を動かすと Q が符号ごと動く（AVR＝無効電力制御、第6回）。右図で δ = 0 の直線が原点を通ることを確認させる。　図の要点：δ = 15°：P = 0.863（上限の 26%）／δ = 90°：P_max = 1/0.3 = 3.33／V_s &gt; V_r なら Q_r &gt; 0（流れ込む）／δ = 15°：Q_r = −0.114 -->

---

<!-- _class: steps -->

# 例題 3 — δ = 15° の P と上限

<div class="st-container">

<div class="st-step">
  <span class="st-num">1</span>
  <span class="st-title">条件</span>
  <span class="st-body">V_s = V_r = 1.0 p.u.、X = 0.30 p.u.、δ = 15°。S_base = 100 MVA</span>
</div>

<div class="st-step">
  <span class="st-num">2</span>
  <span class="st-title">P を出す</span>
  <span class="st-body">P = 1 × 1 × sin 15°/0.30 = 0.2588/0.30 = **0.863 p.u. = 86.3 MW**</span>
</div>

<div class="st-step">
  <span class="st-num">3</span>
  <span class="st-title">上限を見る</span>
  <span class="st-body">δ = 90° で P_max = 1/0.30 = 3.33 p.u. = 333 MW。余裕率 1 − 0.863/3.33 = 74%</span>
</div>

<div class="st-step">
  <span class="st-num">4</span>
  <span class="st-title">Q_r も出す</span>
  <span class="st-body">Q_r = (cos 15° − 1)/0.30 = −0.0341/0.30 = −0.114 p.u.。受電端が線路の X の分を供給している</span>
</div>

</div>

<!-- note: 学生に 2 と 3 を計算させる。「δ = 30° なら？」→ 1.667 p.u.（2 倍近い）。「P = 3.0 p.u. を送るには？」→ sin δ = 0.9 で δ = 64°、実運用では危険。 -->

---

<!-- _class: kpi -->

# 結果 — X = 0.3 の線路

<div class="kpi-container">

<div class="kpi-item">
  <span class="kpi-value">0.863</span>
  <span class="kpi-label">δ = 15° の P [p.u.]（86.3 MW）</span>
</div>

<div class="kpi-item">
  <span class="kpi-value">3.33</span>
  <span class="kpi-label">P_max（δ = 90°、333 MW）</span>
</div>

<div class="kpi-item">
  <span class="kpi-value">74%</span>
  <span class="kpi-label">安定度の余裕 1 − P/P_max</span>
</div>

</div>

<!-- note: 「P_max は X に反比例」→ 2 回線にすると X が半分で P_max が 2 倍（第7回の 1 回線開放の話へ）。 -->

---

<!-- _class: figure -->

# 動く図で試す — viz/acpower.html

![w:640](../図/ch03_viz.png)

<div class="caption"><span class="fig-num">動く図</span> 瞬時電力・フェーザ・単位法・送電電力式をブラウザ内で実計算する 13 枚のスライド。</div>

<div class="description">

- φ のスライダを 0 → 90° に動かし、赤（p &lt; 0）の割合が 0 → 50% に増えるのを見る
- δ を 20 → 40° にして、P だけが大きく動き Q はほとんど変わらないのを見る
- V_s を 0.95 → 1.05 にして、今度は Q が符号ごと変わるのを見る

</div>

<!-- note: 時間があれば教室で操作。無ければ宿題。演習 ex/ch03.html は学籍番号で数値が変わる。 -->

---

<!-- _class: blocks -->

# なぜそう考えるか — 単位法と P–δ/Q–V

<div class="bk-container">

<div class="bk theorem">
  <span class="bk-title">なぜ単位法を使うのか</span>
  <span class="bk-body">①変圧器の一次・二次の換算が不要になる ②数値が 1 前後に揃う ③機器の定数が容量によらず似た値になり（変圧器の %Z は 5〜15%）、経験で妥当性を判断できる。</span>
</div>

<div class="bk example">
  <span class="bk-title">なぜ P は δ で、Q は V なのか</span>
  <span class="bk-body">送電線は X ≫ R。X だけの線路では、位相差が電流の「向き」を、電圧差が電流の「大きさの余り」を作る。R が大きい配電線では分離が崩れる（第6回）。</span>
</div>

<div class="bk alert">
  <span class="bk-title">落とし穴</span>
  <span class="bk-body">三相基準（S = √3 V I）と単相基準を混ぜない。V_base は線間電圧で統一し、Z_base = V_base²/S_base で √3 が消えることを一度確かめておく。</span>
</div>

</div>

<!-- note: この 3 つは口頭試問の定番。特に「なぜ P は δ か」を自分の言葉で言えるか。 -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch03.py -->

# よくある誤解

![w:1150](../図/ch03_myth.png)

<div class="caption">「P は電圧差で流れる」は直流回路の直感の持ち込み。交流の送電線（X ≫ R）では、電圧差ではなく位相差 δ が P を決める。</div>

---

<!-- _class: takeaway -->

# 持ち帰る 3 点

<div class="ta-main">P は δ で、Q は V で運ばれる。この 1 行が第4回から第15回までの背骨になる</div>

<div class="ta-points">
<li>S = VI* = P + jQ。力率が下がると電流は 1/cos φ、損失は 1/cos²φ で増える（0.8 で 1.56 倍）</li>
<li>単位法：Z_pu = Z S_base/V_base²。変圧器が消え、10 Ω は両側で 0.230 p.u.</li>
<li>P = V_sV_r sin δ/X、Q_r = (V_sV_r cos δ − V_r²)/X。δ = 90° の P_max が定態安定限界</li>
</div>

<!-- note: 最初の statement をもう一度。次回はこの 2 母線を n 母線に一般化して Y_bus を組む。 -->

---

<!-- _class: end -->

# 次回：第4回 潮流計算の理論（1）

演習 ex/ch03.html で数値を変えて確かめる

系統の配線を 1 つの行列 Y_bus に書き、電力方程式を立てる
