---
marp: true
---

<!-- _class: title -->

# 第11回 電力需要予測（統計的手法）
## 需要は体温調節 — 気温・曜日・時刻で 9 割読める
Day 3・コマ 11

<!-- note: 第10回は供給側の予測。今回は需要側。同じ「予測」でも、需要の方が構造がはっきりしていて当てやすい。 -->

---

<!-- _class: statement -->

電力需要はトレンド・年周期・週周期・日内変動・気温効果に分解できる。素朴な「前週同曜日」に勝って初めて価値がある。

<!-- note: 分解できる＝式に書ける。だから統計モデルが今も主力である。 -->

---

<!-- _class: graphical-abstract -->

# この回の全体像

## 一枚で｜問い → 課題 → 道具 → 到達点

<div class="ga-top">
  <span class="ga-label">問い</span>
  <span class="ga-body">明日の需要は何 MW か。**何を見れば**当たるのか。そして「当たった」とはどう測るのか。</span>
</div>

<div class="ga-problem">
  <span class="ga-label">課題</span>
  ![w:400](../図/ch11_decompose.png)
  <span class="ga-body">需要は 4 つの周期が重なっている。</span>
</div>

<div class="ga-method">
  <span class="ga-label">道具</span>
  ![w:400](../図/ch11_temp_scatter.png)
  <span class="ga-steps">分解 ▶ 度日 ▶ 重回帰</span>
  <span class="ga-body">構造を式に ==書き下す== 。</span>
</div>

<div class="ga-result">
  <span class="ga-label">到達点</span>
  <span class="ga-kpi">0.58</span>
  <span class="ga-body">Skill Score 0.58。前週同曜日より誤差を 58% 減らせた。</span>
</div>

<div class="ga-foot">数値はすべて本資料の Python コード（コード/fig_ch11.py）で計算。沖縄を模した 2 年・17,520 時間の需要データ。</div>

<!-- note: 右下の 0.58 が結論。「当たった」を客観的に測る物差しが Skill Score。 -->

---

<!-- _class: sections -->

# 現場で起きたこと — 予測が外れた日

<div class="sec">
  <span class="sec-title">2022年3月22日 東京エリアの需給ひっ迫警報</span>
  <span class="sec-body">地震で火力が止まっていたところに、季節外れの寒さと曇天が重なった。暖房需要が増え、太陽光が出ず、需要が ==予測を上回った==。国は初めて「需給ひっ迫警報」を出し、節電を呼びかけた。</span>
</div>

<div class="sec">
  <span class="sec-title">2022年6月末 猛暑の需給ひっ迫注意報</span>
  <span class="sec-body">梅雨明けが早く、記録的な暑さで冷房需要が急増した。過去の同じ時期のデータに頼れない状況だった。沖縄は冷房需要の割合が高く、気温 1 °C の差が需要に直結する。</span>
</div>

<!-- note: どちらも気温効果が主役。今日の重回帰の気温項がそのまま効く。 -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# たとえ話 — 需要は体温調節

![w:1150](../図/ch11_analogy.png)

<div class="caption">体は「慣れる」が、慣れは線形ではない。前日・前々日の気温をラグで入れるのはこのため。</div>

<!-- note: この 5 行は今日の全体を先取りしている。V 字・度日・曜日効果・日内変動・ラグが、あとで順番に式になって出てくる。 -->

---

<!-- _class: agenda -->

# この回の地図

<div class="agenda-list">

1. 需要の分解 — トレンド・年・週・日
2. 気温との非線形関係 — 度日と不快指数
3. 重回帰モデル — 係数の読み方
4. 評価 — 指標の使い分け、時系列分割、予備力へ

</div>

---

<!-- _class: divider -->

# Ⅰ. 需要を分解する

## 4 つの周期が重なっている

---

<!-- _class: figure-story -->
<!-- source: コード/fig_ch11.py -->

# 需要は 4 層に分けられる

## 読み方｜上から、2 年の推移・年周期・曜日・時刻

![w:600](../図/ch11_decompose.png)

<div class="fs-points">
- 平均 809 MW、最大 1,484 MW
- 年周期：夏に大きな山（冷房）
- 曜日：平日と休日で **70 MW** の差
- 日内：朝から昼にかけて上がる
</div>

<div class="fs-conclusion">分解できるということは、式に書けるということ。だから需要予測は再エネ予測より当てやすい。</div>

<!-- note: 沖縄は冷房主体なので夏の山が支配的。北日本なら冬にも山が立つ（双峰型）。 -->

---

<!-- _class: figure-story -->
<!-- source: コード/fig_ch11.py -->

# 自己相関 — 24 時間前と 168 時間前が効く

## 読み方｜横軸は何日前か。ピークが立つラグが「使える特徴量」

![w:620](../図/ch11_acf.png)

<div class="fs-points">
- 24 時間（1 日前）：r = **0.870**
- 168 時間（1 週前）：r = **0.886**
- 週のピークが日のピークより高い
- だからベースラインは「前週同曜日」
</div>

<div class="fs-conclusion">1 週間前の同じ時刻が最も似ている。曜日と時刻が同時に揃うからで、これが最も手強い「何もしない予測」になる。</div>

<!-- note: ARIMA の次数決定も、この自己相関と偏自己相関を見て行う。 -->

---

<!-- _class: divider -->

# Ⅱ. 気温をどう扱うか

## V 字を 2 本の直線に

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# 需要と気温は V 字 — 基準温度はデータで決める

![w:1150](../図/ch11_temp_scatter.png)

<div class="caption">気温 1 本の直線では V 字を表せない。基準温度で折って 2 本の直線（度日）にすると、この系統では T₀ = 21.5 °C で当てはまり（R² = 0.407）が最も良くなる。</div>

<!-- note: 基準温度は系統ごとに違う。冷房主体の沖縄は高め、暖房主体の北海道は低め。　図の要点：低温側も高温側も需要が上がる／谷が「快適な温度」／最適な基準温度 T₀ = 21.5 °C／そのとき R² = 0.407 -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# 度日と不快指数

![w:1150](../図/ch11_degree_thi.png)

<div class="caption">蒸し暑い沖縄では、湿度を含む不快指数（THI）との相関が 0.701 で、気温単独の 0.685 を上回る。特徴量を 1 つ替えるだけで精度が上がる好例である。</div>

<!-- note: THI = 0.81T + 0.01H(0.99T − 14.3) + 46.3。体感を数値化した古典的な指標。　図の要点：CDD = max(T − T₀, 0)：冷房側だけ／HDD = max(T₀ − T, 0)：暖房側だけ／THI との相関 0.701／気温だけなら 0.685 -->

---

<!-- _class: divider -->

# Ⅲ. 重回帰で書き下す

## 係数がそのまま読める

---

<!-- _class: equation -->

# 重回帰モデル — 構造を式にする

<div class="eq-main">

$$y_t = a + b\,\text{CDD}_t + c\,\text{HDD}_t + d\,\text{平日}_t + \sum_{k=1}^{3}\left(e_k\sin\tfrac{2\pi k t}{24} + f_k\cos\tfrac{2\pi k t}{24}\right) + \varepsilon_t$$

</div>

<div class="eq-desc">
  <span class="sym">$b, c$</span>
  <span>気温感度 [MW/°C]。b が冷房側、c が暖房側。沖縄は b ≫ c</span>
  <span class="sym">$d$</span>
  <span>平日ダミー。平日と休日の差 [MW]。係数が読めるのが重回帰の強み</span>
  <span class="sym">$e_k, f_k$</span>
  <span>フーリエ項：日内変動を滑らかに表す。k を増やすほど細かい形を表現できる</span>
  <span class="sym">$\varepsilon_t$</span>
  <span>説明できない残り。小さいほど良いが、リークで小さく見せてはいけない</span>
</div>

<!-- note: 年周期のフーリエ項も 1 組入れている。特徴量の設計そのものがモデリング。 -->

---

<!-- _class: figure-story -->
<!-- source: コード/fig_ch11.py -->

# 当てはめてベースラインと比べる

## 読み方｜上は検証期間の 1 週間、下は RMSE の比較

![w:620](../図/ch11_regression.png)

<div class="fs-points">
- MAE 32.3 MW、RMSE 41.7 MW
- MAPE 3.77%
- 前週同曜日は RMSE **99.2 MW**
- Skill Score = 1 − 41.7/99.2 = **0.579**
</div>

<div class="fs-conclusion">前週同曜日は「気温の急変」に無力。そこを気温項が拾うので、誤差を 6 割近く減らせる。</div>

<!-- note: 上の図で、点線（前週同曜日）が実績から大きくずれる日が気温の変わった日。 -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# 係数がそのまま意味を持つ

![w:1150](../図/ch11_coefficients.png)

<div class="caption">単位がついたまま「気温が 1 °C 上がると 43 MW 増える」と説明できる。説明責任が要る実務で統計モデルが今も残っている理由。</div>

<!-- note: 43 MW/°C は系統容量 1,500 MW の約 3%。猛暑日が続く夏の運用がいかに気温に依存するかが分かる。　図の要点：CDD +43.0 MW/°C（冷房側）／HDD +6.6 MW/°C（暖房側）／平日ダミー +70.1 MW／冷房の感度は暖房の 6.5 倍 -->

---

<!-- _class: kpi -->

# 予測の実力

<div class="kpi-container">

<div class="kpi-item">
  <span class="kpi-value">41.7</span>
  <span class="kpi-label">重回帰の RMSE [MW]</span>
</div>

<div class="kpi-item">
  <span class="kpi-value">99.2</span>
  <span class="kpi-label">前週同曜日の RMSE [MW]</span>
</div>

<div class="kpi-item">
  <span class="kpi-value">0.58</span>
  <span class="kpi-label">Skill Score（正なら価値あり）</span>
</div>

</div>

---

<!-- _class: divider -->

# Ⅳ. どう測り、どう使うか

## 指標・分割・予備力

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# MAE と RMSE — 外れ値 1 点で差がつく

![w:1150](../図/ch11_metrics.png)

<div class="caption">同じ誤差分布に大外れを 1 点だけ足すと、RMSE/MAE の比は 1.24 から 1.56 まで上がる（MAE はほとんど動かない）。予備力は「大外れ」に備えて持つため、電力では RMSE を重く見る。</div>

<!-- note: RMSE/MAE の比が 1.3 を超えたら、外れ値か分布の裾を疑うという実務的な使い方もある。　図の要点：外れ値なし：RMSE/MAE = 1.24／1 点あり：1.56 に開く／MAE はほとんど動かない／RMSE は 2 乗なので大きく動く -->

---
<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# 導出 — なぜランダム分割をしてはいけないか

![w:1150](../図/ch11_deriv_split_1.png)

<div class="caption">1 時間前との相関はほぼ 1。ランダムに分けると、検証データの「すぐ隣」が学習に入ってしまう。</div>

<!-- note: 「予測時点で本当に手に入る情報か」を特徴量 1 つずつ問う習慣をつけさせる。 -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# 導出 — なぜランダム分割をしてはいけないか

![w:1150](../図/ch11_deriv_split_2.png)

<div class="caption">未来の情報が学習に混ざると、検証精度は現実より良く出る。運用に出した瞬間に精度が崩れる。</div>

<!-- note: 前の 1 枚に ② を足しただけ。薄い段はまだ出していない段。 -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# 導出 — なぜランダム分割をしてはいけないか

![w:1150](../図/ch11_deriv_split_3.png)

<div class="caption">実測では、ランダム分割は RMSE を 41.7 → 36.1 MW と 14% 過小に見せる。運用では出ない性能である。</div>

<!-- note: 前の 1 枚に ③ を足しただけ。薄い段はまだ出していない段。 -->
---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# 分割の仕方で結果が変わる

![w:1150](../図/ch11_split.png)

<div class="caption">ランダム分割は検証 RMSE を 41.7 → 36.1 MW と 14% も良く見せてしまう。まず分割を正しくしてから、精度を語るべきである。</div>

<!-- note: 交差検証をするなら時系列用（前方連鎖 / TimeSeriesSplit）を使う。　図の要点：時系列分割：RMSE 41.7 MW／ランダム分割：36.1 MW（14% 良く見える）／ラグを足すと差はさらに開く／良すぎる結果はリークを疑う -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# 残差を診る — どこで外しているか

![w:1150](../図/ch11_residual.png)

<div class="caption">残差の標準偏差は 39.3 MW で、高温側にわずかな偏り（構造）が残る。それが次に足すべき特徴量の手がかりになる。</div>

<!-- note: 高温側の偏りは、猛暑日の非線形性（エアコンの飽和）を 1 次式で表しきれないため。　図の要点：分布はほぼ左右対称／高温側でわずかに偏りが残る／時刻ごとの偏りは小さい／標準偏差 39.3 MW -->

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# 予測精度は予備力の量になる

![w:1150](../図/ch11_reserve.png)

<div class="caption">誤差の分布から、95% をカバーするには 82 MW、99% なら 107 MW の予備力が要ると読み取れる。予測を良くすることは燃料と設備を節約することでもある。</div>

<!-- note: 第8回で学んだ予備力の量が、ここで予測精度から決まる。予測と制御がつながる場所。　図の要点：90% をカバー：69 MW／95%：82 MW／99%：107 MW／RMSE が半分なら予備力も半分 -->

---

<!-- _class: steps -->

# 例題 1 — 誤差 5 点から 3 つの指標を出す

<div class="st-container">

<div class="st-step">
  <span class="st-num">1</span>
  <span class="st-title">誤差</span>
  <span class="st-body">e = 実績 − 予測 = [+20, −30, +10, +50, −10] MW（需要は約 1,000 MW）</span>
</div>

<div class="st-step">
  <span class="st-num">2</span>
  <span class="st-title">MAE</span>
  <span class="st-body">(20 + 30 + 10 + 50 + 10)/5 = 24 MW</span>
</div>

<div class="st-step">
  <span class="st-num">3</span>
  <span class="st-title">RMSE</span>
  <span class="st-body">√((400 + 900 + 100 + 2500 + 100)/5) = √800 = 28.3 MW</span>
</div>

<div class="st-step">
  <span class="st-num">4</span>
  <span class="st-title">読み方</span>
  <span class="st-body">RMSE/MAE = 1.18。+50 の大外れが RMSE を押し上げている</span>
</div>

</div>

<!-- note: 学生に 3 を計算させる。MAPE は 2.4% になることも確認させる。 -->

---

<!-- _class: figure -->

# 動く図で試す — viz/demand.html

![w:620](../図/ch11_viz.png)

<div class="caption"><span class="fig-num">動く図</span> 需要の生成・度日・重回帰とベースライン比較をブラウザ内で実計算する 14 枚のスライド。</div>

<div class="description">

- 1 年分の需要を生成し、年周期・週周期・日内変動が重なっているのを見る
- CDD の基準温度を動かし、当てはまりが最も良い T₀ を探す
- 重回帰と前週同曜日の RMSE を比べ、Skill Score を読む

</div>

---

<!-- _class: blocks -->

# なぜそう考えるか — RMSE・分割・外挿

<div class="bk-container">

<div class="bk theorem">
  <span class="bk-title">なぜ電力では RMSE を重く見るのか</span>
  <span class="bk-body">予備力は最悪の外れに備えて持つ。平均的な外れ（MAE）より、大外れを強く罰する RMSE の方が運用の痛みに近い。</span>
</div>

<div class="bk example">
  <span class="bk-title">なぜ前週同曜日と比べるのか</span>
  <span class="bk-body">曜日・季節・時刻をほぼ含む、最も手強い「何もしない予測」だから。これに勝てないモデルには価値がない。</span>
</div>

<div class="bk alert">
  <span class="bk-title">記録更新の日は苦手</span>
  <span class="bk-body">学習範囲の外は、統計モデルも機械学習も外挿になる（第12回）。</span>
</div>

</div>

---

<!-- _class: figure-full -->
<!-- source: コード/fig_ch11.py -->

# よくある誤解 — 「当たっている」を鵜呑みにしない

![w:1150](../図/ch11_myth.png)

<div class="caption">モデルの複雑さより特徴量、検証精度より検証の設計。良すぎる結果はまずリークを疑う。</div>

---

<!-- _class: takeaway -->

# 持ち帰る 3 点

<div class="ta-main">需要は分解できる。気温を度日に直し、時系列順に検証し、素朴な基準に勝つ</div>

<div class="ta-points">
<li>需要 = トレンド + 年 + 週 + 日 + 気温効果 + 残り。気温は V 字（度日）</li>
<li>係数が読める：CDD +43 MW/°C、平日 +70 MW。Skill Score 0.58</li>
<li>ランダム分割は禁止。予測精度がそのまま予備力の量になる</li>
</div>

---

<!-- _class: end -->

# 次回：第12回 機械学習を用いた予測

演習 ex/ch11.html で数値を変えて確かめる

木は「間違いノート」で賢くなる — そして地図の外は歩けない
