[
  { "after": "### Step 0", "file": "ch15_system.png", "num": "図 15.1", "caption": "沖縄本島系統の簡略モデル（132 kV・5 母線）。系統容量 1,500 MW、負荷 900 MW、H = 4.5 s、K = 150 MW/Hz、火力の最低出力 320 MW。60 Hz の独立系統で連系線を持たない。" },
  { "after": "### Step 3", "file": "ch15_hk.png", "num": "図 15.2", "caption": "太陽光の導入に伴う系統慣性定数 H と系統定数 K の低下。太陽光 400 MW で H は 4.50 → 2.50 s、K は 150 → 100 MW/Hz に下がる。蓄電池を入れると両方を補える。" },
  { "after": "### Step 3", "file": "ch15_freq_response.png", "num": "図 15.3", "caption": "120 MW 脱落時の周波数応答。太陽光が増えるほど最低点が深くなり、300 MW では UFR 整定 58.5 Hz を割る。蓄電池による合成慣性と高速応答を加えると回復する。" },
  { "after": "### Step 4", "file": "ch15_duck.png", "num": "図 15.4", "caption": "正味需要（需要 − 太陽光）と火力の最低出力。休日の最小需要 520 MW に対し火力は 320 MW を下回れないため、太陽光 600 MW では正味需要が 6 MW まで下がり、太陽光を絞らざるを得なくなる。" },
  { "after": "### 15.3.5", "file": "ch15_curves.png", "num": "図 15.5", "caption": "制約ごとの実計算。電圧は軽負荷・末端連系で 1.05 p.u. に達し、線路利用率は逆潮流で上がり、周波数は H と K の低下で最低点が UFR を割り、臨界除去時間は √H で短くなる。" },
  { "after": "### 15.3.5", "file": "ch15_limits.png", "num": "図 15.6", "caption": "6 つの制約の上限。電圧 800、線路容量 600、N-1 430、周波数 90、安定度 800、最低出力 300 MW。連系可能量はその最小値である 90 MW で、律速は周波数になる。" },
  { "after": "### 15.3.5", "file": "ch15_battery.png", "num": "図 15.7", "caption": "周波数対策に必要な蓄電池。K_bat = ΔP/|ΔF|max − K で求まり、太陽光 400 MW（K = 100 MW/Hz）で周波数低下を 1.0 Hz に抑えるには 20 MW/Hz（出力 20 MW）が要る。容量ではなく出力で設計する。" },
  { "after": "### Step 6", "file": "ch15_measure_map.png", "num": "図 15.8", "caption": "対策と制約の対応。力率 0.95 は電圧だけ、蓄電池の合成慣性は周波数と安定度、昼の充電は最低出力、送電線増強は容量と N-1 に効く。律速でない制約に投資しても連系可能量は増えない。" },
  { "after": "### Step 6", "file": "ch15_measures.png", "num": "図 15.9", "caption": "対策による律速の移動。対策なしで 90 MW（律速 周波数）、力率 0.95 を加えても 90 MW のまま、蓄電池（周波数）で 300 MW（律速 最低出力）、昼充電を加えて 430 MW（律速 N-1）と、律速が順に移っていく。" },
  { "after": "## 15.4", "file": "ch15_map.png", "num": "図 15.10", "caption": "本講義の全体像。Day 1・2 の物理が電圧・容量・周波数の計算を、Day 3 の予測が厳しい時間帯の特定を、Day 4 の最適化が配分の決定を担い、それらの総合として 6 制約の評価が成り立つ。" }
]
