# 第3回: 電力システムの基本量と等価回路

**Day 1 / コマ3** ｜ 電力エネルギーシステム解析の基礎と応用

> **教科書対応**: 加藤・田岡『電力システム工学の基礎』
> **第2章 交流回路**（pp.15–26）— 2.1 交流回路理論（複素電力）、2.2 平衡三相交流
> **第3章 送電系統**（pp.27–44）— 3.1 変圧器の等価回路、3.2 **単位法**、3.4 送電線の等価回路、3.5 三相回路の単位法

> **🖥 動くインフォグラフ**：[`viz/acpower.html`](../viz/acpower.html) — P は相差角・Q は電圧差（スライダで分離を体感）。
> ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（`index.html` から全回に飛べます）。


<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch03.md から生成。直接編集せずスライドを直す）-->
> **✍ 演習**：[`ex/ch03.html`](../ex/ch03.html) — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
> **📊 スライド**：`スライド/ch03.pptx`（講義用）

---

## まず直感で（3 分でつかむ）

> **📌 一言でいうと**：有効電力 P は位相差 δ で、無効電力 Q は電圧の大きさの差で決まる。この分離が、潮流・電圧・安定度のすべての出発点になる。

> **🪄 たとえ話：ジョッキのビールと泡**
>
> | ジョッキ | 電力 |
> |:--|:--|
> | ジョッキの容量が決まっている | 容量＝**皮相電力 S = |V||I|** |
> | 飲めるのは **ビール** の分だけ | ビール＝**有効電力 P**（仕事をする） |
> | **泡** は飲めないが容量を占める | 泡＝**無効電力 Q**（磁界を往復する） |
> | 泡が多いと注ぐ管を太くする必要 | 管を太く＝**電流が増え損失が増える** |
> | ビールの割合＝ジョッキの「実力」 | 割合＝**力率 cos φ = P/S** |
>
> 崩れる点：泡は捨ててよいが Q は捨てられない。モータや変圧器の磁界は Q が無いと立たない。「役に立たない」のではなく「仕事はしないが必要」。

> **📰 事例：力率が電気料金を動かす**
> 高圧で受電する工場やビルは、力率 85% を基準に基本料金が **割引・割増** される。同じ P でも Q が多いと電流が増え、送配電設備を余計に占有するから。工場がコンデンサを置くのは Q を現地で作るため。

> **📰 事例：夜中に電圧が上がる（フェランチ効果）**
> 長い送電線やケーブルでは、負荷が軽い深夜に受電端の電圧が送電端より高くなる。線路の静電容量が Q を出し続けるため。分路リアクトルで吸い取らないと機器の絶縁を傷める。

> **🤔 この回の式で読むと**：どちらも「Q が電圧を決め、電流を増やす」という今日の主張の裏返し。力率の話は「環境の話」である前に「設備と料金の話」。

> **🤔 なぜ単位法を使うのか**
> ①変圧器の一次・二次の換算が不要になる ②数値が 1 前後に揃う ③機器の定数が容量によらず似た値になり（変圧器の %Z は 5〜15%）、経験で妥当性を判断できる。

> **🤔 なぜ P は δ で、Q は V なのか**
> 送電線は X ≫ R。X だけの線路では、位相差が電流の「向き」を、電圧差が電流の「大きさの余り」を作る。R が大きい配電線では分離が崩れる（第6回）。

> **⚠ 落とし穴**
> 三相基準（S = √3 V I）と単相基準を混ぜない。V_base は線間電圧で統一し、Z_base = V_base²/S_base で √3 が消えることを一度確かめておく。

**この回の地図**：Ⅰ 複素電力 S = P + jQ — 無効電力の物理的意味 → Ⅱ 送電線の R・L・C と π 型等価回路 → Ⅲ 単位法 — 変圧器を消し、数値を 1 前後に揃える → Ⅳ 2 母線の送電電力式 — P–δ と Q–V の分離

<!-- intuition:end -->
---

## 3.1 導入

### 学習目標

1. 複素電力 $\dot{S} = P + jQ$ を定義から導出し、**無効電力の物理的意味**を説明できる。
2. 送電線の線路定数 $R, L, C$ の由来を説明し、**π型等価回路**を構成できる。
3. **単位法**で系統諸量を換算でき、その利点を3つ挙げられる。
4. 2母線系統の送電電力式から、**有効電力は位相差・無効電力は電圧差**で決まることを導ける。

### 前提知識（第2回との接続）

第2回で、系統が多数の電圧レベルを変圧器で繋いだ階層構造であることを見た。
また、送電損失が $RP^2/(V^2\cos^2\phi)$ で表され、**力率が効く**ことも確認した。

今回は、その「力率」の正体である**無効電力**を正面から扱い、
潮流計算に必要な回路モデルと単位法を整備する。
**この回が第4〜6回の潮流計算の土台**になるので、確実に理解すること。

---

## 3.2 理論

### 3.2.1 複素電力の導出

正弦波交流で、電圧と電流を次のように置く。

$$v(t) = \sqrt{2}V\cos(\omega t + \theta_v), \qquad i(t) = \sqrt{2}I\cos(\omega t + \theta_i)$$

瞬時電力は

$$p(t) = v(t)i(t) = 2VI\cos(\omega t + \theta_v)\cos(\omega t + \theta_i)$$

積和の公式 $2\cos A\cos B = \cos(A-B) + \cos(A+B)$ より

$$p(t) = VI\cos(\theta_v - \theta_i) + VI\cos(2\omega t + \theta_v + \theta_i)$$

ここで $\phi \equiv \theta_v - \theta_i$（**力率角**）とおく。さらに第2項を展開すると、

$$\boxed{p(t) = \underbrace{VI\cos\phi\,\bigl[1 + \cos 2(\omega t + \theta_v)\bigr]}_{\text{有効電力の脈動（常に}\ \geq 0)} \; + \; \underbrace{VI\sin\phi\,\sin 2(\omega t+\theta_v)}_{\text{無効電力の振動（平均}\ 0)}}$$

**ここが重要 — 無効電力の物理的意味**:

- 第1項の平均値が $P = VI\cos\phi$。**正味で負荷に運ばれるエネルギー**。
- 第2項は平均が 0 で、$Q = VI\sin\phi$ を振幅に持つ。
  電源と負荷（インダクタンス・キャパシタンス）の間を**行ったり来たりするだけ**で、
  正味の仕事はしない。しかし**線路には実際に電流として流れる**ので損失を生む。

これが「無効電力は仕事をしないのに厄介」という性質の正体である。

**複素電力**は、フェーザ $\dot{V} = V\angle\theta_v$、$\dot{I} = I\angle\theta_i$ を用いて

$$\dot{S} = \dot{V}\dot{I}^* = VI\angle(\theta_v - \theta_i) = VI\cos\phi + jVI\sin\phi = P + jQ$$

| 量 | 式 | 単位 | 符号の意味 |
|:---|:---|:---|:---|
| 皮相電力 | $S = \|\dot{S}\| = VI$ | VA | 設備容量を決める |
| 有効電力 | $P = VI\cos\phi$ | W | $+$: 供給／$-$: 消費 |
| 無効電力 | $Q = VI\sin\phi$ | var | $+$: **遅れ**（誘導性）／$-$: 進み（容量性） |
| 力率 | $\cos\phi = P/S$ | — | 1 に近いほど良い |

> **符号の約束**: 本講義では**負荷が消費する無効電力を正**とする（遅れ無効電力が正）。
> 誘導電動機・変圧器は $Q > 0$ を消費し、コンデンサは $Q < 0$ を消費（= 供給）する。

<!-- fig:ch03_inst_power.png -->
![図 3.1](../図/ch03_inst_power.png)
*図 3.1　力率 0.8（φ = 36.9°）の瞬時電力 p(t) = P(1 − cos 2ωt) − Q sin 2ωt。緑の破線は平均 P = 0.80 の脈動、青の破線は平均 0・振幅 Q = 0.60 の往復。赤い部分（p < 0）は負荷から電源へエネルギーが戻る時間で、1 周期の 20.4%（= φ/π）を占める。*
<!-- /fig -->

<!-- fig:ch03_triangle.png -->
![図 3.2](../図/ch03_triangle.png)
*図 3.2　電力三角形。80 MW・力率 0.8 の負荷は S = 100 MVA、Q = 60 Mvar、φ = 36.9°。底辺が P、高さが Q、斜辺が S で、設備容量（kVA）は S で決まる。*
<!-- /fig -->



### 3.2.2 なぜ無効電力を減らしたいのか

同じ有効電力 $P$ を送るとき、力率が低いと電流が増える。

$$I = \frac{S}{V} = \frac{\sqrt{P^2+Q^2}}{V} = \frac{P}{V\cos\phi}$$

| 力率 | $P=100$ MW 時の $S$ | 電流比 | 損失比 |
|:--:|--:|--:|--:|
| 1.00 | 100 MVA | 1.00 | 1.00 |
| 0.95 | 105 MVA | 1.05 | 1.11 |
| 0.90 | 111 MVA | 1.11 | 1.23 |
| 0.80 | 125 MVA | 1.25 | 1.56 |

**電力会社が力率 85% 以上を求め、力率割引制度を設けている理由**がこれである。

<!-- fig:ch03_loss_pf.png -->
![図 3.3](../図/ch03_loss_pf.png)
*図 3.3　同じ P を送るときの電流比 1/cos φ と損失比 1/cos²φ。力率 0.95 で損失 1.11 倍、0.9 で 1.23 倍、0.8 で 1.56 倍。力率割引・割増の基準 0.85 を破線で示す。*
<!-- /fig -->

<!-- fig:ch03_pf_correction.png -->
![図 3.4](../図/ch03_pf_correction.png)
*図 3.4　力率改善のベクトル図。80 MW・力率 0.8 の負荷にコンデンサ Q_C = 60 Mvar を置くと力率 1.0（S′ = 80 MVA）、Q_C = 33.7 Mvar なら力率 0.95（S′ = 84.2 MVA）。P は変わらず、線路が運ぶ S と電流だけが減る。*
<!-- /fig -->



### 3.2.3 送電線の線路定数

| 定数 | 物理的由来 | 効果 | 目安（275 kV 架空線） |
|:---|:---|:---|:---|
| $R$ \[Ω/km\] | 導体の抵抗 | ジュール損失 | 0.02〜0.05 |
| $L$ \[H/km\] | 導体周囲の磁束鎖交 | 電圧降下・位相回転 | 1.0〜1.3 mH/km |
| $C$ \[F/km\] | 導体-大地間の静電容量 | **充電電流**・電圧上昇 | 0.008〜0.012 μF/km |
| $G$ \[S/km\] | コロナ・がいし漏れ | 通常無視 | ≈ 0 |

$$X = \omega L = 2\pi f L, \qquad B = \omega C = 2\pi f C$$

**架空線の典型的な特徴**: $X / R \approx 5 \sim 15$。
つまり**抵抗よりリアクタンスが支配的**である。この事実が後で効いてくる。

**ケーブルの特徴**: 導体間隔が狭いため $C$ が架空線の 20〜50 倍。
長距離ケーブルでは充電電流が大きくなりすぎ、送電容量を食い潰す。
第2回で「ケーブルは 50 km 以上で HVDC 有利」と述べた理由がこれである。

**フェランチ効果**: 軽負荷時、線路の $C$ による進み電流が $L$ を流れると
**受電端電圧が送電端電圧より高くなる**。長距離線路・夜間に注意が必要。

<!-- fig:ch03_ferranti.png -->
![図 3.5](../図/ch03_ferranti.png)
*図 3.5　フェランチ効果。無負荷の受電端電圧比 V_r/V_s = 1/cos βl（β = √(xb)、x = 0.4 Ω/km、b = 3 µS/km）。200 km で +2.4%、400 km で +10.4%。π 型等価回路の 1/|A|（破線）は 400 km でも 1.106 とほぼ一致する。*
<!-- /fig -->


### 3.2.4 π型等価回路

中距離送電線（50〜250 km）は、直列インピーダンス $\dot{Z} = R + jX$ と
対地アドミタンス $\dot{Y} = jB$ を半分ずつ両端に振り分けた**π型等価回路**で表す。

```
   送電端 s                  Z = R + jX                受電端 r
      ●───────────────/\/\/\──────nnnn──────────────●
      │                                              │
    ┌─┴─┐                                          ┌─┴─┐
    │Y/2│ = jB/2                              jB/2 =│Y/2│
    └─┬─┘                                          └─┬─┘
      │                                              │
     ─┴─ (大地)                                     ─┴─
```

**四端子定数（ABCD パラメータ）**:

$$\begin{bmatrix}\dot{V}_s \\ \dot{I}_s\end{bmatrix}
= \begin{bmatrix}A & B \\ C & D\end{bmatrix}
\begin{bmatrix}\dot{V}_r \\ \dot{I}_r\end{bmatrix}$$

π型回路の場合、

$$A = D = 1 + \frac{\dot{Z}\dot{Y}}{2}, \qquad B = \dot{Z}, \qquad
C = \dot{Y}\left(1 + \frac{\dot{Z}\dot{Y}}{4}\right)$$

**検算**: 常に $AD - BC = 1$ が成り立つ（相反回路の性質）。手計算のチェックに使える。

線路長による使い分け:

| 分類 | 亘長 | モデル |
|:---|:---|:---|
| 短距離 | 〜50 km | $\dot{Z}$ のみ（$C$ 無視） |
| 中距離 | 50〜250 km | **π型等価回路** |
| 長距離 | 250 km〜 | 分布定数回路（双曲線関数） |

<!-- fig:ch03_pi_circuit.png -->
![図 3.6](../図/ch03_pi_circuit.png)
*図 3.6　π 型等価回路。直列インピーダンス Z = R + jX を中央に、対地アドミタンス jB を半分ずつ両端に置く。275 kV・200 km の例では Z = 6 + j70 Ω、B = 679 µS、A = D = 0.9762 + j0.0020、AD − BC = 1。*
<!-- /fig -->


### 3.2.5 単位法（パーユニット法・p.u. 法）

> **用語**: 教科書（3.2 節）は**単位法**と呼ぶ。英語文献や実務では
> **パーユニット法（per-unit method）**、単位は **p.u.** と表記されることが多い。
> 本講義では教科書に従い「単位法」を使い、数値には p.u. を付す。

**定義**: 基準値に対する比を取る。

$$\text{p.u. 値} = \frac{\text{実際の値}}{\text{基準値}}$$

三相系統では、**基準容量 $S_\text{base}$（三相合計）と基準電圧 $V_\text{base}$（線間）**
の2つを選ぶと、残りが自動的に決まる。

$$I_\text{base} = \frac{S_\text{base}}{\sqrt{3}\,V_\text{base}}, \qquad
\boxed{Z_\text{base} = \frac{V_\text{base}^2}{S_\text{base}}}$$

> $Z_\text{base}$ の導出: $Z_\text{base} = \dfrac{V_\text{base}/\sqrt{3}}{I_\text{base}}
> = \dfrac{V_\text{base}/\sqrt{3}}{S_\text{base}/(\sqrt{3}V_\text{base})} = \dfrac{V_\text{base}^2}{S_\text{base}}$
> （$\sqrt{3}$ が消えるのがポイント。相電圧と線間電圧を混同しないこと）

**利点（3つ）**:

1. **変圧器のインピーダンス換算が不要になる。**
   基準電圧を変圧器の巻数比に合わせて取れば、一次側・二次側で p.u. 値が一致する。
   第2回の MATLAB 例で確認したとおり。
2. **数値が 1 前後に揃う。** 電圧は 0.95〜1.05、インピーダンスは 0.01〜0.5 程度。
   桁違いの数値が混ざらないので、数値計算の条件数が改善し、異常値に気づきやすい。
3. **機器容量によらず値の範囲が決まる。** 変圧器の %Z は容量に関係なく 5〜15%、
   発電機の $X_d'$ は 0.15〜0.35 p.u.。**値を見れば妥当性が判断できる**。

**基準容量の変換**（機器銘板値 → 系統基準）:

$$Z_\text{new}^\text{p.u.} = Z_\text{old}^\text{p.u.} \times
\frac{S_\text{base,new}}{S_\text{base,old}} \times
\left(\frac{V_\text{base,old}}{V_\text{base,new}}\right)^2$$

系統解析では $S_\text{base} = 100$ MVA を取るのが慣例である。

<!-- fig:ch03_per_unit.png -->
![図 3.7](../図/ch03_per_unit.png)
*図 3.7　単位法で変圧器が消える。66 kV 側の X = 10 Ω は 275 kV 側から見ると a²X = 173.6 Ω だが、S_base = 100 MVA で各側の定格電圧を V_base に取ると Z_base = 43.6 Ω と 756 Ω で割られ、どちらも 0.230 p.u. になる。*
<!-- /fig -->


### 3.2.6 2母線系統の送電電力式 — 本講義で最も重要な式

送電端 $\dot{V}_s = V_s\angle\delta$、受電端 $\dot{V}_r = V_r\angle 0$ が
リアクタンス $X$ のみの線路（$R \approx 0$、架空線の良い近似）で結ばれているとする。

線路電流は

$$\dot{I} = \frac{\dot{V}_s - \dot{V}_r}{jX} = \frac{V_s\angle\delta - V_r}{jX}$$

受電端の複素電力は

$$\dot{S}_r = \dot{V}_r \dot{I}^* = V_r \cdot \frac{(V_s\angle\delta - V_r)^*}{-jX}
= \frac{V_r(V_s e^{-j\delta} - V_r)}{-jX}$$

分母を有理化し（$1/(-j) = j$）、オイラーの公式で展開すると

$$\dot{S}_r = j\frac{V_rV_s(\cos\delta - j\sin\delta) - V_r^2}{X}
= \frac{V_sV_r\sin\delta}{X} + j\frac{V_sV_r\cos\delta - V_r^2}{X}$$

実部と虚部を取り出して、

$$\boxed{P = \frac{V_sV_r}{X}\sin\delta}, \qquad
\boxed{Q = \frac{V_sV_r\cos\delta - V_r^2}{X}}$$

**ここが本講義で最も重要な結論**:

| 制御したい量 | 支配する変数 | 直感的な理解 |
|:---|:---|:---|
| **有効電力 $P$** | **位相差 $\delta$** | 位相を進めると $P$ が流れ出す |
| **無効電力 $Q$** | **電圧の大きさの差** | 電圧が高い側から低い側へ流れる |

実際、$\delta$ が小さいとき $\sin\delta \approx \delta$、$\cos\delta \approx 1$ だから

$$P \approx \frac{V_sV_r}{X}\delta, \qquad Q \approx \frac{V_r(V_s - V_r)}{X}$$

この **P-δ / Q-V 分離**（デカップリング）が、

- 第5回の**高速デカップル法**（ヤコビアンを分離して高速化）
- 第7回の**安定度**（$P = P_\text{max}\sin\delta$ の電力相差角曲線）
- 第8回の**周波数制御**（$P$ 不足 → 周波数低下）と**電圧制御**（$Q$ 不足 → 電圧低下）

のすべての出発点になる。**この式は暗記すること。**

また、$P$ は $\delta = 90°$ で最大値 $P_\text{max} = V_sV_r/X$ を取る。
これを超えると同期を保てない（**定態安定限界**、第7回）。

<!-- fig:ch03_twobus.png -->
![図 3.8](../図/ch03_twobus.png)
*図 3.8　2 母線系統（V_s = 1∠15°、V_r = 1∠0、X = 0.3）とフェーザ図。電流 I = (V_s − V_r)/jX = 0.870∠7.5° は V_s − V_r に直交し、受電端の複素電力は S_r = V_r I* = 0.863 − j0.114。*
<!-- /fig -->

<!-- fig:ch03_pd_qv.png -->
![図 3.9](../図/ch03_pd_qv.png)
*図 3.9　左：P–δ 曲線（V_s = V_r = 1、X = 0.3）。δ = 15° で P = 0.863、δ = 90° で P_max = 3.33。δ > 90° は定態安定限界を超える。右：Q_r–V_s 直線（V_r = 1）。V_s > V_r なら Q_r > 0 で受電端へ流れ込み、δ = 15° では Q_r = −0.114 と線路の X が消費する分を受電端が供給する。*
<!-- /fig -->



---

## 3.3 シミュレーション

### 3.3.1 複素電力と瞬時電力の関係

```python
"""第3回 デモ1: 瞬時電力の分解 — 無効電力の可視化"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

f, V, I = 60.0, 1.0, 1.0
phi = np.deg2rad(30)              # 力率角 30度（遅れ）
t = np.linspace(0, 2/f, 1000)
w = 2*np.pi*f

v = np.sqrt(2)*V*np.cos(w*t)
i = np.sqrt(2)*I*np.cos(w*t - phi)
p = v*i

P = V*I*np.cos(phi)
Q = V*I*np.sin(phi)
p_active   = P*(1 + np.cos(2*w*t))       # 常に >= 0
p_reactive = Q*np.sin(2*w*t)             # 平均 0

fig, axes = plt.subplots(2, 1, figsize=(9, 6.5), sharex=True)
axes[0].plot(t*1000, v, label="$v(t)$")
axes[0].plot(t*1000, i, label="$i(t)$")
axes[0].set_ylabel("電圧・電流 [p.u.]")
axes[0].set_title(f"力率角 $\\phi$ = {np.rad2deg(phi):.0f}° (力率 {np.cos(phi):.3f} 遅れ)")
axes[0].legend(loc="upper right"); axes[0].grid(alpha=0.3)

axes[1].plot(t*1000, p, "k", lw=2, label="瞬時電力 $p(t)$")
axes[1].plot(t*1000, p_active, "--", label=f"有効分（平均 P={P:.3f}）")
axes[1].plot(t*1000, p_reactive, "--", label=f"無効分（平均 0, 振幅 Q={Q:.3f}）")
axes[1].axhline(P, color="r", ls=":", label=f"$P$ = {P:.3f}")
axes[1].axhline(0, color="gray", lw=0.5)
axes[1].fill_between(t*1000, p, 0, where=(p < 0), color="red", alpha=0.25,
                     label="$p<0$: 電源へ返る")
axes[1].set_xlabel("時間 [ms]"); axes[1].set_ylabel("電力 [p.u.]")
axes[1].legend(loc="upper right", fontsize=8); axes[1].grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch03_instantaneous_power.png", dpi=150)

print(f"P = {P:.4f} p.u.,  Q = {Q:.4f} p.u.,  S = {V*I:.4f} p.u.")
print(f"p(t) の実測平均 = {p.mean():.4f}  (P と一致するはず)")
```

**赤く塗った領域（$p(t) < 0$）が、負荷から電源へエネルギーが戻っている時間帯**である。
力率が 1 なら $\phi = 0$ でこの領域は消える。手を動かして $\phi$ を変えて確認すること。

### 3.3.2 π型等価回路と ABCD 定数

```python
"""第3回 デモ2: π型等価回路の四端子定数とフェランチ効果"""
import numpy as np

# 275 kV, 200 km 送電線
f, length = 60.0, 200.0
r, x_l, c = 0.030, 0.35, 0.0090e-6     # [ohm/km], [ohm/km], [F/km]

Z = (r + 1j*x_l) * length                       # 直列インピーダンス
Y = 1j * 2*np.pi*f * c * length                 # 対地アドミタンス

A = D = 1 + Z*Y/2
B = Z
C = Y * (1 + Z*Y/4)

print(f"Z = {Z:.3f} ohm")
print(f"Y = {Y:.6f} S")
print(f"A = D = {A:.5f}")
print(f"B = {B:.3f} ohm")
print(f"C = {C:.7f} S")
print(f"検算 AD - BC = {A*D - B*C:.8f}  (1 になるはず)")

# --- 無負荷時（Ir = 0）のフェランチ効果 ---
Vr = 275e3/np.sqrt(3)          # 受電端 相電圧
Ir = 0.0
Vs = A*Vr + B*Ir
print(f"\n【無負荷時】")
print(f"受電端 {abs(Vr)/1e3:.2f} kV → 送電端 {abs(Vs)/1e3:.2f} kV")
print(f"受電端電圧 / 送電端電圧 = {abs(Vr)/abs(Vs):.4f}")
print("→ 1 を超えるとフェランチ効果（受電端の方が高い）")

# --- 定格負荷時 ---
S_load = 300e6 + 1j*100e6      # 300 MW + j100 Mvar
Ir_load = np.conj(S_load/3 / Vr)
Vs_load = A*Vr + B*Ir_load
print(f"\n【負荷 300MW+j100Mvar 時】")
print(f"送電端 {abs(Vs_load)/1e3:.2f} kV, 電圧降下率 "
      f"{(abs(Vs_load)-abs(Vr))/abs(Vr)*100:.2f} %")
```

### 3.3.3 P-δ 特性と Q-V 特性の分離

```python
"""第3回 デモ3: 有効電力は位相差、無効電力は電圧差で決まる"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']
X = 0.20                                  # 線路リアクタンス [p.u.]

fig, axes = plt.subplots(1, 2, figsize=(12, 4.5))

# 左: P vs delta（Vs, Vr 固定）
delta = np.linspace(0, np.pi, 400)
for Vs in [0.95, 1.00, 1.05]:
    Vr = 1.00
    P = Vs*Vr/X * np.sin(delta)
    axes[0].plot(np.rad2deg(delta), P, label=f"$V_s$={Vs:.2f}, $V_r$={Vr:.2f}")
axes[0].axvline(90, color="r", ls="--", alpha=0.7)
axes[0].text(92, 1.0, "定態安定限界\n$\\delta=90°$", color="r", fontsize=9)
axes[0].set_xlabel("位相差 $\\delta$ [deg]"); axes[0].set_ylabel("$P$ [p.u.]")
axes[0].set_title("$P = \\frac{V_sV_r}{X}\\sin\\delta$ : 位相差が支配")
axes[0].legend(); axes[0].grid(alpha=0.3)

# 右: Q vs Vs（delta 固定）
Vs_range = np.linspace(0.90, 1.10, 200)
for d_deg in [0, 10, 20]:
    d = np.deg2rad(d_deg); Vr = 1.00
    Q = (Vs_range*Vr*np.cos(d) - Vr**2)/X
    axes[1].plot(Vs_range, Q, label=f"$\\delta$={d_deg}°")
axes[1].axhline(0, color="gray", lw=0.8)
axes[1].axvline(1.0, color="gray", lw=0.8, ls=":")
axes[1].set_xlabel("送電端電圧 $V_s$ [p.u.]"); axes[1].set_ylabel("$Q$ [p.u.]")
axes[1].set_title("$Q$ : 電圧の大きさの差が支配")
axes[1].legend(); axes[1].grid(alpha=0.3)

plt.tight_layout()
plt.savefig("../図/ch03_pdelta_qv.png", dpi=150)

print(f"X = {X} p.u. のとき最大送電電力 P_max = {1.0*1.0/X:.2f} p.u.")
print(f"delta=30度 での送電電力 P = {1.0*1.0/X*np.sin(np.deg2rad(30)):.3f} p.u.")
```

### 3.3.4 対応する MATLAB コード（参考）

```matlab
% 第3回: パーユニット換算
Sbase = 100e6;          % 基準容量 100 MVA
Vbase = 275e3;          % 基準電圧 275 kV
Zbase = Vbase^2/Sbase;
Ibase = Sbase/(sqrt(3)*Vbase);
fprintf('Zbase = %.2f ohm,  Ibase = %.1f A\n', Zbase, Ibase);

% 線路インピーダンスの p.u. 換算
Z_ohm = 6.0 + 1j*70.0;
Z_pu  = Z_ohm / Zbase;
fprintf('Z = %.4f + j%.4f p.u.\n', real(Z_pu), imag(Z_pu));

% 機器基準の変換: 20 MVA 変圧器の %Z=10%% を 100 MVA 基準へ
Z_old = 0.10;  S_old = 20e6;  S_new = 100e6;
Z_new = Z_old * (S_new/S_old);
fprintf('100 MVA 基準の変圧器 Z = %.3f p.u. (%.1f%%)\n', Z_new, Z_new*100);
```

---

## 3.4 例題

### 例題 3-1（複素電力）

母線電圧 $\dot{V} = 1.02\angle 5°$ p.u. の母線から、
電流 $\dot{I} = 0.85\angle -20°$ p.u. が流出している。

1. 複素電力 $\dot{S}$ を求めよ。
2. 有効電力・無効電力・力率を求め、遅れ／進みを判定せよ。

**解答**

**(1)**
$$\dot{S} = \dot{V}\dot{I}^* = 1.02\angle5° \times 0.85\angle20° = 0.867\angle25°\ \text{p.u.}$$

**(2)**
$$P = 0.867\cos25° = \boxed{0.786\ \text{p.u.}}, \qquad Q = 0.867\sin25° = \boxed{0.366\ \text{p.u.}}$$
$$\cos\phi = \cos25° = \boxed{0.906}$$

$Q > 0$（電圧位相が電流位相より進んでいる）なので**遅れ力率**。誘導性負荷である。

### 例題 3-2（パーユニット換算）

$S_\text{base} = 100$ MVA、$V_\text{base} = 154$ kV とする。

1. $Z_\text{base}$ \[Ω\] と $I_\text{base}$ \[A\] を求めよ。
2. 線路インピーダンス $\dot{Z} = 12 + j45$ Ω を p.u. に換算せよ。
3. 定格 60 MVA・%Z = 12% の変圧器を、100 MVA 基準の p.u. 値に換算せよ。

**解答**

**(1)**
$$Z_\text{base} = \frac{(154\times10^3)^2}{100\times10^6} = \boxed{237.2\ \Omega}$$
$$I_\text{base} = \frac{100\times10^6}{\sqrt{3}\times154\times10^3} = \boxed{374.9\ \text{A}}$$

**(2)**
$$\dot{Z}^\text{p.u.} = \frac{12 + j45}{237.2} = \boxed{0.0506 + j0.1897\ \text{p.u.}}$$

**(3)** 電圧基準は同じなので容量比のみ:
$$Z^\text{p.u.} = 0.12 \times \frac{100}{60} = \boxed{0.200\ \text{p.u.}}$$

### 例題 3-3（送電電力式）

$V_s = 1.05$ p.u.、$V_r = 1.00$ p.u.、$X = 0.25$ p.u.、位相差 $\delta = 20°$ の2母線系統。

1. 受電端の有効電力 $P$ と無効電力 $Q$ を求めよ。
2. この線路の最大送電電力 $P_\text{max}$ を求めよ。
3. 送電電力を $P = 3.0$ p.u. にするには $\delta$ を何度にすればよいか。

**解答**

**(1)**
$$P = \frac{1.05\times1.00}{0.25}\sin20° = 4.20 \times 0.3420 = \boxed{1.436\ \text{p.u.}}$$
$$Q = \frac{1.05\times1.00\times\cos20° - 1.00^2}{0.25} = \frac{0.9867 - 1.0}{0.25} = \boxed{-0.053\ \text{p.u.}}$$

$Q < 0$ なので、受電端は無効電力を**供給している**（線路の $L$ が消費する分を
受電端側が賄っている状態）。

**(2)**
$$P_\text{max} = \frac{V_sV_r}{X} = \frac{1.05}{0.25} = \boxed{4.20\ \text{p.u.}}$$

**(3)**
$$\sin\delta = \frac{P X}{V_sV_r} = \frac{3.0\times0.25}{1.05} = 0.7143
\quad\Longrightarrow\quad \delta = \boxed{45.6°}$$

$P_\text{max}$ の 71% を送るのに位相差が 45.6° も必要になる。
運用上は安定度余裕を確保するため $\delta \leq 30\sim40°$ に抑えるのが普通である（第7回）。

---

## 3.5 演習問題

### 基礎問題

**問 3-1** 力率 0.8（遅れ）で 80 MW を消費する負荷がある。
(a) 皮相電力 \[MVA\] と無効電力 \[Mvar\] を求めよ。
(b) 力率を 0.95 に改善するために必要なコンデンサ容量 \[Mvar\] を求めよ。

**問 3-2** $S_\text{base}=100$ MVA、$V_\text{base}=66$ kV のとき、
$Z_\text{base}$、$I_\text{base}$ を求めよ。
また $\dot{Z} = 3.0 + j18.0$ Ω を p.u. 値に換算せよ。

**問 3-3** $V_s = V_r = 1.0$ p.u.、$X = 0.30$ p.u. の線路で $\delta = 15°$ のとき、
送電される有効電力を求めよ。また $P_\text{max}$ に対する余裕率を求めよ。

### 応用問題

**問 3-4** 154 kV、亘長 120 km の送電線がある。
線路定数は $r = 0.045$ Ω/km、$x = 0.38$ Ω/km、$c = 0.0095$ μF/km、周波数 60 Hz。

(a) π型等価回路の $\dot{Z}$ \[Ω\] と $\dot{Y}$ \[S\] を求めよ。
(b) 四端子定数 $A, B, C, D$ を求め、$AD - BC = 1$ を確認せよ。
(c) 受電端で 80 MW（力率 0.9 遅れ）を受電するときの送電端電圧 \[kV\] と電圧降下率を求めよ。
(d) 無負荷時の受電端電圧 / 送電端電圧の比を求め、フェランチ効果の有無を判定せよ。

**問 3-5** 沖縄本島系統を模した2母線系統を考える。
発電機母線（$V_s$）と負荷母線（$V_r$）が $X = 0.15$ p.u. の線路で結ばれている。
$S_\text{base} = 100$ MVA。

(a) 負荷母線で 120 MW を消費するとき、必要な位相差 $\delta$ を求めよ
   （$V_s = V_r = 1.0$ p.u. とする）。
(b) 昼間、負荷母線に 60 MW の太陽光発電が接続され、正味の負荷が 60 MW になった。
   このときの $\delta$ を求めよ。
(c) 太陽光インバータは通常、力率 1 で運転する（$Q = 0$）。
   一方、負荷は力率 0.9 遅れである。太陽光が増えると負荷母線の電圧はどうなるか、
   $Q$ の式を用いて説明せよ。
(d) (c) の問題への対策を、第9回で学ぶインバータの機能と関連づけて 1 つ提案せよ。

---

## 3.6 まとめ

### キーポイント

- 複素電力 $\dot{S} = \dot{V}\dot{I}^* = P + jQ$。
  **$P$ は正味運ばれるエネルギー、$Q$ は電源と負荷を往復するだけ**。
  しかし $Q$ も線路に電流として流れるので損失を生む。
- 力率が下がると同じ $P$ に対して電流が増え、**損失は $\cos^2\phi$ に反比例**して増える。
- 送電線は $R, L, C$ で表され、中距離では**π型等価回路**を用いる。
  架空線では $X/R \approx 5\sim15$ で**リアクタンス支配的**。
- **単位法**の3つの利点: ①変圧器の換算が不要、②数値が 1 前後に揃う、
  ③機器容量によらず値の範囲が決まり妥当性を判断できる。
- **本講義で最も重要な式**:
  $$P = \frac{V_sV_r}{X}\sin\delta, \qquad Q = \frac{V_sV_r\cos\delta - V_r^2}{X}$$
  → **有効電力は位相差 $\delta$、無効電力は電圧の大きさの差**が支配する。
  この P-δ / Q-V 分離が第5回・第7回・第8回すべての基礎になる。
- $P$ は $\delta = 90°$ で最大 $P_\text{max} = V_sV_r/X$。これが定態安定限界。

### 次回への橋渡し

第3回で2母線系統の解析ができるようになった。しかし実系統は数百〜数千の母線を持ち、
ループ・網目状に結ばれている（第2回）。母線が増えると手計算では歯が立たない。

第4回では、任意の母線数の系統に対して成り立つ**電力方程式**を導出し、
その係数行列である**ノードアドミタンス行列 $\mathbf{Y}_\text{bus}$** の作り方を学ぶ。
今回の π型等価回路が、$\mathbf{Y}_\text{bus}$ の要素にそのまま現れる。
