# 第4回: 潮流計算の理論（1）— ノードアドミタンス行列と電力方程式

**Day 1 / コマ4** ｜ 電力エネルギーシステム解析の基礎と応用

> **教科書対応**: 加藤・田岡『電力システム工学の基礎』**第4章 潮流計算**（pp.45–56）
> — 4.1 ノードアドミタンス行列、4.2 電力方程式、4.3 直流法潮流計算

> **🖥 動くインフォグラフ**：[`viz/ybus.html`](../viz/ybus.html) — Y行列の構築と直流法潮流の実解（教科書 例題4.4）。
> ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（`index.html` から全回に飛べます）。


<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch04.md から生成。直接編集せずスライドを直す）-->
> **✍ 演習**：[`ex/ch04.html`](../ex/ch04.html) — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
> **📊 スライド**：`スライド/ch04.pptx`（講義用）

---

## まず直感で（3 分でつかむ）

> **📌 一言でいうと**：系統の配線は 1 つの行列 Y_bus に、各母線の需給は電力方程式に集約される。解くべき未知数は N_PV + 2N_PQ 個。

> **🪄 たとえ話：道路網の「通りやすさ表」**
>
> | 道路網 | 潮流計算 |
> |:--|:--|
> | 交差点どうしの **通りやすさ** を表にする | 通りやすさ＝**アドミタンス y = 1/z** |
> | 表の対角＝その交差点の道を **全部足す** | Y_ii ＝ **Σ y_ij + 対地分** |
> | 表の非対角＝直結する道（**マイナス**） | Y_ij ＝ **−y_ij** |
> | 帳尻係・出発点係・目的地の役割分担 | **スラック・PV・PQ** の 3 種類の母線 |
> | 車は全経路に勝手に分かれる | 電流はインピーダンスの逆比で分流 |
>
> 崩れる点：道は「通れる／通れない」だが、電気は位相も持つ。だから式が非線形になる。

> **📰 事例：数千母線の実系統と疎行列**
> IEEE 118 母線でも Y_bus の非零要素は **3.4%**、1 万母線なら推定 0.06% しかない。各母線につながる線路は数本だから。密行列で持つと 1 万母線で 1 億要素・約 1.6 GB。疎行列を使わないと、中央給電の EMS は数分ごとの潮流計算を回せない。

> **📰 事例：電力市場を動かす直流法潮流**
> 地点別限界価格（第14回）や連系線の空き容量の評価は、線形で 1 回で解ける直流法潮流で回っている。IEEE 14 母線で交流法と比べると線路潮流のずれは最大 9 MW。「厳密でなくても速くて十分」な場面が実務には多い。

> **🤔 この回の式で読むと**：今日の 2 つの道具（Y_bus と直流法）がそのまま現場にある、という話。3.4% と 9 MW は後の図で実際に出す。

> **🤔 なぜ非線形なのか**
> 与えられるのが電流ではなく電力だから。S = VI* に I = Y_bus V を入れると V の積と cos/sin が入り、連立一次方程式にならない。電流で指定できるなら潮流計算は要らない。

> **🤔 なぜ母線は 3 種類なのか**
> 各母線は P, Q, V, θ の 4 量のうち 2 つを与える。負荷は P, Q（PQ）、AVR 付き発電機は P と V（PV）。損失は解くまで分からないので、誰かが帳尻を引き受ける（スラック：V, θ）。

> **⚠ 落とし穴**
> スラック母線は 1 つだけ。2 つ置くと損失の分担が決まらず解が定まらない。位相の基準もスラックが担う。発電機があっても電圧を制御しなければ PV ではない。

**この回の地図**：Ⅰ Y_bus の組み立て — 機械的に作れる → Ⅱ 電力方程式の導出 — キルヒホッフから P, Q へ → Ⅲ 母線種別と未知数の数 — なぜ 3 種類か → Ⅳ 直流法潮流 — 手計算で概略をつかむ

<!-- intuition:end -->
---

## 4.1 導入

### 学習目標

1. **電力方程式**を、キルヒホッフの電流則から出発して導出できる。
2. **ノードアドミタンス行列 $\mathbf{Y}_\text{bus}$** を、系統データから手で組み立てられる。
3. スラック母線・PV母線・PQ母線の**3種類の母線種別**を区別し、
   なぜこの分類が必要かを説明できる。
4. 潮流計算が**非線形連立方程式**になる理由を説明し、未知数と方程式の数を数えられる。

### 前提知識（第3回との接続）

第3回で 2 母線系統の送電電力式を導いた。

$$P = \frac{V_sV_r}{X}\sin\delta, \qquad Q = \frac{V_sV_r\cos\delta - V_r^2}{X}$$

今回はこれを**任意の $n$ 母線系統に一般化**する。
第3回のπ型等価回路が、$\mathbf{Y}_\text{bus}$ の要素にそのまま現れる。

### そもそも潮流計算とは何か

**潮流計算（power flow / load flow）**とは、
「どの母線にどれだけ発電機と負荷があるか」を与えたとき、
**各母線の電圧（大きさと位相）と、各線路を流れる電力**を求める計算である。

電力系統解析で最も基本かつ最も頻繁に使われる計算で、次のような場面で必須になる。

- 設備計画: 新しい送電線・発電所を作るべきか
- 運用計画: 明日この運転パターンで過負荷や電圧逸脱が起きないか
- 系統事故解析: ある線路が切れたとき残りの線路は耐えられるか（N-1 基準、第15回）
- 最適化・市場運用: 発電機出力の最適配分（OPF、第14回）

---

## 4.2 理論

### 4.2.1 ノードアドミタンス行列 $\mathbf{Y}_\text{bus}$

$n$ 個の母線を持つ系統を考える。母線 $i$ に流入する電流を $\dot{I}_i$、
母線電圧を $\dot{V}_i$ とすると、キルヒホッフの電流則より

$$\boxed{\dot{\mathbf{I}} = \mathbf{Y}_\text{bus}\dot{\mathbf{V}}}$$

すなわち

$$\dot{I}_i = \sum_{j=1}^{n} Y_{ij}\dot{V}_j$$

**$\mathbf{Y}_\text{bus}$ の作り方（極めて機械的）**:

母線 $i$-$j$ 間に直列アドミタンス $y_{ij} = 1/\dot{z}_{ij}$ の線路があり、
π型等価回路の対地アドミタンスが両端に $y_{ij}^\text{sh}/2$ ずつあるとする。

$$\boxed{
\begin{aligned}
Y_{ii} &= \sum_{j \neq i} \left( y_{ij} + \frac{y_{ij}^\text{sh}}{2} \right) + y_i^\text{shunt}
&&\text{（対角要素: 母線 } i \text{ に繋がる全アドミタンスの和）}\\[4pt]
Y_{ij} &= -\,y_{ij} \quad (i \neq j)
&&\text{（非対角要素: 線路アドミタンスの符号反転）}
\end{aligned}}$$

ここで $y_i^\text{shunt}$ は母線 $i$ に直接接続された調相設備（コンデンサ・リアクトル）。

**$\mathbf{Y}_\text{bus}$ の性質**:

| 性質 | 内容 | 実務上の意味 |
|:---|:---|:---|
| **対称** | $Y_{ij} = Y_{ji}$ | 移相器がなければ成立。記憶量が半分で済む |
| **疎（スパース）** | 非零要素は全体の 1〜2% | 大規模系統でも計算可能。疎行列ライブラリ必須 |
| **複素対称** | エルミートではない | $\mathbf{Y}^T = \mathbf{Y}$ であって $\mathbf{Y}^H \neq \mathbf{Y}$ |

**ここが重要 — 疎性について**: 1000 母線の系統でも、1 つの母線に繋がる線路はせいぜい 3〜5 本。
つまり $\mathbf{Y}_\text{bus}$ の 1 行に非零要素は 4〜6 個しかない。
$10^6$ 要素のうち非零は $5\times10^3$ 個程度、密度 0.5%。
**この疎性を活かすかどうかで計算時間が 100 倍以上変わる**（第5回・第6回）。

<!-- fig:ch04_ybus3.png -->
![図 4.1](../図/ch04_ybus3.png)
*図 4.1　3 母線系統（x12 = 0.2、x13 = 0.25、x23 = 0.1、R = 0）と Y_bus。対角要素はその母線につながる線路アドミタンスの和（Y11 = −j5 − j4 = −j9）、非対角要素は線路アドミタンスの符号を反転したもの（Y12 = +j5）。対地要素がないので各行の和は 0 になり、これが検算になる。*
<!-- /fig -->


### 4.2.2 $\mathbf{Y}_\text{bus}$ 構築の具体例

3 母線系統を考える。線路データ（p.u.、$S_\text{base}=100$ MVA）:

| 線路 | から | へ | $R$ | $X$ | 充電容量 $B/2$ |
|:--:|:--:|:--:|--:|--:|--:|
| 1 | 1 | 2 | 0.02 | 0.06 | 0.030 |
| 2 | 1 | 3 | 0.08 | 0.24 | 0.025 |
| 3 | 2 | 3 | 0.06 | 0.18 | 0.020 |

**手順1: 各線路の直列アドミタンスを計算**

$$y_{12} = \frac{1}{0.02+j0.06} = \frac{0.02 - j0.06}{0.02^2+0.06^2} = \frac{0.02-j0.06}{0.0040} = 5.000 - j15.000$$

$$y_{13} = \frac{1}{0.08+j0.24} = \frac{0.08-j0.24}{0.0640} = 1.250 - j3.750$$

$$y_{23} = \frac{1}{0.06+j0.18} = \frac{0.06-j0.18}{0.0360} = 1.667 - j5.000$$

**手順2: 対角要素**

$$Y_{11} = y_{12}+y_{13} + j(0.030+0.025) = 6.250 - j18.750 + j0.055 = 6.250 - j18.695$$
$$Y_{22} = y_{12}+y_{23} + j(0.030+0.020) = 6.667 - j20.000 + j0.050 = 6.667 - j19.950$$
$$Y_{33} = y_{13}+y_{23} + j(0.025+0.020) = 2.917 - j8.750 + j0.045 = 2.917 - j8.705$$

**手順3: 非対角要素（符号反転）**

$$Y_{12}=Y_{21} = -5.000 + j15.000, \quad
Y_{13}=Y_{31} = -1.250 + j3.750, \quad
Y_{23}=Y_{32} = -1.667 + j5.000$$

$$\mathbf{Y}_\text{bus} =
\begin{bmatrix}
6.250-j18.695 & -5.000+j15.000 & -1.250+j3.750 \\
-5.000+j15.000 & 6.667-j19.950 & -1.667+j5.000 \\
-1.250+j3.750 & -1.667+j5.000 & 2.917-j8.705
\end{bmatrix}$$

**検算のコツ**: 充電容量を無視すれば**各行の和が 0 になる**（対地要素がないため）。
上の例では行 1 の和 $= (6.250-5.000-1.250) + j(-18.695+15.000+3.750) = 0 + j0.055$。
虚部に残る $j0.055$ がちょうど母線 1 の充電容量の合計になっている。**必ずこの検算をすること。**

<!-- fig:ch04_add_line.png -->
![図 4.2](../図/ch04_add_line.png)
*図 4.2　線路 2–3（y = −j10）を追加したときの Y_bus の変化。更新されるのは Y22、Y33（y を足す）と Y23、Y32（−y）の 4 か所だけで、他の要素は変わらない。線路を外すときも同じ 4 か所を引くだけでよい。*
<!-- /fig -->


### 4.2.3 電力方程式の導出

母線 $i$ に注入される複素電力は、第3回の定義から

$$\dot{S}_i = P_i + jQ_i = \dot{V}_i \dot{I}_i^*$$

ここに $\dot{I}_i = \sum_j Y_{ij}\dot{V}_j$ を代入すると

$$\dot{S}_i = \dot{V}_i \left(\sum_{j=1}^{n} Y_{ij}\dot{V}_j\right)^*
= \dot{V}_i \sum_{j=1}^{n} Y_{ij}^*\dot{V}_j^*$$

**極座標形式に変換する。** $\dot{V}_i = V_i e^{j\theta_i}$、
$Y_{ij} = G_{ij} + jB_{ij}$ と置くと、

$$\dot{S}_i = V_i e^{j\theta_i} \sum_j (G_{ij}-jB_{ij}) V_j e^{-j\theta_j}
= \sum_j V_iV_j (G_{ij}-jB_{ij}) e^{j(\theta_i-\theta_j)}$$

$\theta_{ij} \equiv \theta_i - \theta_j$ とおき、オイラーの公式
$e^{j\theta_{ij}} = \cos\theta_{ij} + j\sin\theta_{ij}$ を代入して展開すると、

$$\dot{S}_i = \sum_j V_iV_j\bigl[(G_{ij}\cos\theta_{ij} + B_{ij}\sin\theta_{ij})
+ j(G_{ij}\sin\theta_{ij} - B_{ij}\cos\theta_{ij})\bigr]$$

実部・虚部を取り出して、**電力方程式**を得る。

$$\boxed{
\begin{aligned}
P_i &= V_i\sum_{j=1}^{n} V_j\bigl(G_{ij}\cos\theta_{ij} + B_{ij}\sin\theta_{ij}\bigr) \\[6pt]
Q_i &= V_i\sum_{j=1}^{n} V_j\bigl(G_{ij}\sin\theta_{ij} - B_{ij}\cos\theta_{ij}\bigr)
\end{aligned}}$$

**第3回の式との整合性を確認する。**
2 母線・無損失（$G=0$）・$B_{12} = -1/X$、$B_{11} = 1/X$ とすると、母線 1 について

$$P_1 = V_1V_2 B_{12}\sin\theta_{12} = -\frac{V_1V_2}{X}\sin(\theta_1-\theta_2)$$

符号の向き（注入か流出か）を除けば第3回の $P = (V_sV_r/X)\sin\delta$ と一致する。
**一般式が特殊ケースを含んでいることを必ず自分で確かめること。**

### 4.2.4 なぜ非線形なのか

電力方程式には次の非線形項が含まれる。

- $V_iV_j$ — 未知数どうしの**積**
- $\cos\theta_{ij}, \sin\theta_{ij}$ — 未知数の**三角関数**

したがって**解析的に解くことはできない**。反復解法（第5回）が必要になる。

> **補足**: 電流を未知数にすれば $\dot{\mathbf{I}} = \mathbf{Y}\dot{\mathbf{V}}$ は線形である。
> しかし実際に与えられるのは「この工場は 50 MW 消費する」という**電力**であって
> 電流ではない。$S = VI^*$ という電力と電流の関係が非線形性の源である。

<!-- fig:ch04_nonlinear.png -->
![図 4.3](../図/ch04_nonlinear.png)
*図 4.3　電力方程式が非線形な理由。左：位相差 θ には sin が掛かり、θ = 30° で直線近似の誤差は 4.7%、90° で頭打ちになる。右：電圧は積 V_iV_j で効くため、V が 5% 下がると P は 9.8% 下がる。*
<!-- /fig -->


### 4.2.5 母線種別 — なぜ3種類必要か

各母線には 4 つの量 $(P_i, Q_i, V_i, \theta_i)$ が関係する。
方程式は母線あたり 2 本（$P$ の式と $Q$ の式）しかないので、
**4 つのうち 2 つを既知として与え、残り 2 つを未知数とする**必要がある。

| 母線種別 | 記号 | **既知** | **未知** | 該当する設備 | 個数 |
|:---|:--:|:---|:---|:---|:--:|
| **スラック母線** | Vθ | $V_i,\ \theta_i$ | $P_i,\ Q_i$ | 系統で最大の発電機 | 必ず **1** |
| **PV 母線** | PV | $P_i,\ V_i$ | $Q_i,\ \theta_i$ | 発電機母線（AVR 付き） | $N_\text{PV}$ |
| **PQ 母線** | PQ | $P_i,\ Q_i$ | $V_i,\ \theta_i$ | 負荷母線・無電源母線 | $N_\text{PQ}$ |

$$n = 1 + N_\text{PV} + N_\text{PQ}$$

**なぜスラック母線が必要か** — 2 つの理由がある。

1. **損失が事前に分からないから。**
   全母線で $P_i$ を指定してしまうと、$\sum P_i^\text{gen} = \sum P_i^\text{load}$ を
   満たすように与えなければならない。しかし線路損失は解いてみないと分からず、
   事前に決められない。そこで**1 つの母線だけ $P$ を自由にし、
   収支の帳尻（＝損失分）を吸収させる**。これがスラック（slack = たるみ）の意味である。

2. **位相角の基準が必要だから。**
   電力方程式には $\theta_{ij} = \theta_i - \theta_j$ という**差**しか現れない。
   したがって全ての $\theta_i$ に同じ定数を足しても方程式は変わらない
   （解が一意に定まらない）。そこで**1 つの母線の位相を $\theta_1 = 0$ に固定**する。

> **本講義の約束**: 記号表のとおり、スラックノードは**必ずノード番号 1** に取る。

> **スラックノードと基準ノードは本来別物**（教科書 4.2 節）:
> 損失を吸収する役目が**スラックノード**、位相の基準を与える役目が**基準ノード**である。
> 別々に選ぶこともできるが、通常は同じノードを選ぶ。本講義でも同一とする。

**浮遊ノード（floating node）**: 送電線の中間点や変電所には、
**ブランチを結びつけているだけで電力の発生も消費もしないノード**がある。
これを浮遊ノードと呼び、$P_i = Q_i = 0$ の PQ 指定ノードとして扱う。

実系統のモデル化では浮遊ノードが多数現れる。$P=Q=0$ を指定するだけでよく、
特別な扱いは要らないが、**未知数の数には算入される**ことに注意すること。

**PV 母線で $V$ が既知なのはなぜか**: 発電機には AVR（自動電圧調整器）があり、
励磁電流を調整して端子電圧を一定に保つ。ただし無効電力の出力には限界
$Q_i^\text{min} \leq Q_i \leq Q_i^\text{max}$ があり、**これを超えると電圧を保てなくなる**。
その場合、$Q_i$ を限界値に固定して**PQ 母線に切り替える**（第5回で扱う）。

<!-- fig:ch04_bus_types.png -->
![図 4.4](../図/ch04_bus_types.png)
*図 4.4　母線種別の一覧。各母線で (P, Q, V, θ) の 4 量のうち 2 つを与え、残り 2 つを解く。スラックは V, θ 既知（P, Q は事後計算）、PV 母線は P, V 既知で未知は θ のみ、PQ 母線は P, Q 既知で未知は V と θ。未知数の総数は N_PV + 2N_PQ。*
<!-- /fig -->


### 4.2.6 未知数と方程式の数

| 種別 | 母線数 | 未知数 | 使う方程式 |
|:---|:--:|:---|:---|
| スラック | 1 | なし（$P,Q$ は事後計算） | — |
| PV | $N_\text{PV}$ | $\theta_i$ のみ | $P$ の式のみ |
| PQ | $N_\text{PQ}$ | $\theta_i,\ V_i$ | $P$ と $Q$ の式 |

$$\text{未知数の総数} = N_\text{PV} + 2N_\text{PQ} = \text{方程式の総数}$$

**ここが重要**: PV 母線では $V_i$ が既知なので $Q$ の式は使わない。
$Q$ の式は「その電圧を保つのに必要な $Q_i$ はいくらか」を**事後的に計算する**
ために使う。この非対称性が第5回のヤコビアン行列の構造に直結する。

**例: IEEE 14 母線系統**

- $n = 14$、スラック 1、PV 4（母線 2, 3, 6, 8）、PQ 9
- 未知数 $= 4 + 2\times9 = 22$
- したがって $22 \times 22$ のヤコビアン行列を反復ごとに解くことになる。

<!-- fig:ch04_unknowns.png -->
![図 4.5](../図/ch04_unknowns.png)
*図 4.5　未知数 N_PV + 2N_PQ と母線数の関係。PV 母線の割合が高いほど傾きは 2 から下がる。12 母線（PV 3、PQ 8）で 19、IEEE 14 母線（PV 4、PQ 9）で 22、IEEE 118 母線（PV 53、PQ 64）で 181（pandapower で確認）。この数がヤコビアン行列の 1 辺になる。*
<!-- /fig -->


---

### 4.2.7 直流法潮流計算 — 手計算で概略をつかむ

ニュートン・ラフソン法（第5回）は厳密解を与えるが、計算量が大きい。
一方、実務では「**精度が多少落ちても概略の潮流分布を知りたい**」場面が多い。
そのときに使われる簡易手法が**直流法潮流計算**である。

**3 つの近似**:

| # | 近似 | 根拠 |
|:--:|:---|:---|
| 1 | $R \approx 0$（抵抗と対地アドミタンスを無視） | 架空送電線では $X/R \approx 5\sim15$（第3回） |
| 2 | $V_i \approx 1.0$ p.u.（全ノードで電圧一定） | 正常運転時は 0.95〜1.05 に収まる |
| 3 | $\sin\theta_{ij} \approx \theta_{ij}$ | 位相差が小さい（通常 30° 以下） |

**導出**: 送電端 $\dot{V}_s = V_s$、受電端 $\dot{V}_r = V_r e^{-j\delta}$、線路インピーダンス $jX$ とすると

$$P_r + jQ_r = \dot{V}_r\dot{I}^*
= V_re^{-j\delta}\left(\frac{V_s - V_re^{-j\delta}}{jX}\right)^*
= \frac{V_sV_r}{X}\sin\delta + j\frac{V_sV_r\cos\delta - V_r^2}{X}$$

有効電力は第3回と同じく $P_r = \dfrac{V_sV_r}{X}\sin\delta$。
ここに近似 2, 3（$V_s = V_r = 1.0$、$\sin\delta \approx \delta$）を入れると、

$$\boxed{P = \frac{\delta}{X}}$$

**ここが面白いところ**: この式は直流回路のオームの法則 $I = V/R$ と**同じ形**である。

| 直流回路 | 直流法潮流 |
|:---|:---|
| 電圧 $V$ | 相差角 $\delta$ |
| 電流 $I$ | 有効電力 $P$ |
| 抵抗 $R$ | リアクタンス $X$ |

つまり**送電系統を直流回路に見立てて回路方程式を立てている**。
「直流法」という名前はここから来ている（実際に直流送電を扱うわけではない）。

一方、ニュートン・ラフソン法などで厳密に解く潮流計算を、
対比して**交流法潮流計算**と呼ぶ。

**行列形式**: 全ノードについてまとめると線形方程式になる。

$$\mathbf{P} = \mathbf{B}'\boldsymbol{\theta}, \qquad
B'_{ii} = \sum_{j\neq i}\frac{1}{x_{ij}}, \quad B'_{ij} = -\frac{1}{x_{ij}}$$

$\mathbf{B}'$ は $\mathbf{Y}_\text{bus}$ の虚部から作った実行列である。
**線形なので反復不要、一度解けば終わり**。

| 長所 | 短所 |
|:---|:---|
| **線形** → 反復不要・必ず解ける | 無効電力 $Q$ が求まらない |
| 高速（大規模系統でも一瞬） | 電圧の大きさが求まらない（全て 1.0 と仮定） |
| 手計算できる | 損失が求まらない（$R=0$ のため） |
| 収束失敗がない | 配電系統（$R \sim X$）では誤差大 |

**実務での用途**:

- **N-1 事故解析**（第15回）— 数千ケースを高速にスクリーニング
- **市場・混雑管理**（第14回）— 送電権や混雑処理の計算
- **OPF の初期解**（第14回）— DC-OPF は線形計画で解ける
- **移相器の設計** — ノード間の相差角を直接扱える

<!-- fig:ch04_ac_vs_dc.png -->
![図 4.6](../図/ch04_ac_vs_dc.png)
*図 4.6　IEEE 14 母線系統の線路潮流を交流法（pp.runpp）と直流法（pp.rundcpp）で比較した散布図。20 ブランチの |ずれ| は平均 1.3 MW、最大 9.0 MW（線路 1–2：156.9 → 147.8 MW）。交流法の総損失 13.4 MW は直流法では 0 になる。*
<!-- /fig -->


### 例題（教科書 例題 4.4 に対応）

4.2.2 節の 3 ノード系統で、リアクタンスを $x_{12}=0.8$、$x_{13}=0.5$、$x_{23}=1.0$ とし、
ノード 1 から 1.0、ノード 2 から 0.8 の有効電力が供給されているとする。
ノード 3 を基準（$\delta_3$ を未知数、$\delta_1 = 0$）として各送電線の潮流を求めよ。

**解答**

ノード 1 の電力収支（流出を正）:
$$1.0 = \frac{\delta_1 - \delta_2}{0.8} + \frac{\delta_1-\delta_3}{0.5}
= \frac{0-\delta_2}{0.8} + \frac{0-\delta_3}{0.5}$$

ノード 2 の電力収支:
$$0.8 = \frac{\delta_2-\delta_1}{0.8} + \frac{\delta_2-\delta_3}{1.0}
= \frac{\delta_2-0}{0.8} + \frac{\delta_2-\delta_3}{1.0}$$

整理すると
$$-1.25\delta_2 - 2.0\delta_3 = 1.0, \qquad 2.25\delta_2 - 1.0\delta_3 = 0.8$$

これを解いて

$$\delta_2 = 0.104\ \text{rad}, \qquad \delta_3 = -0.565\ \text{rad}$$

各線路の潮流は $P_{ij} = (\delta_i - \delta_j)/x_{ij}$ より

$$P_{12} = \frac{0-0.104}{0.8} = \boxed{-0.130}, \quad
P_{13} = \frac{0-(-0.565)}{0.5} = \boxed{1.13}, \quad
P_{23} = \frac{0.104-(-0.565)}{1.0} = \boxed{0.669}$$

**検算**: ノード 1 の流出は $P_{12}+P_{13} = -0.130+1.13 = 1.00$ ✓
ノード 2 の流出は $-P_{12}+P_{23} = 0.130+0.669 = 0.799 \approx 0.8$ ✓

$P_{12}$ が負なのは、**ノード 2 からノード 1 へ流れている**ことを意味する。

<!-- fig:ch04_dcpf3.png -->
![図 4.7](../図/ch04_dcpf3.png)
*図 4.7　直流法潮流の 3 母線例（教科書 例題 4.4）。x12 = 0.8、x13 = 0.5、x23 = 1.0、注入 P1 = 1.0、P2 = 0.8、P3 = −1.8。δ1 = 0 として 2 元連立を解くと δ2 = +0.104 rad、δ3 = −0.565 rad。線路潮流は P12 = −0.130（母線 2 から 1 へ）、P13 = 1.130、P23 = 0.670 で、母線 1 の流出 P12 + P13 = 1.000 が検算になる。*
<!-- /fig -->


---

## 4.3 シミュレーション

### 4.3.1 $\mathbf{Y}_\text{bus}$ を組み立てる

```python
"""第4回 デモ1: Y_bus の構築（4.2.2 の 3母線系統）"""
import numpy as np

def build_ybus(n_bus, lines, shunts=None):
    """
    lines : list of (from, to, R, X, B_half)   母線番号は 1 始まり
    shunts: dict {bus: y_shunt}                母線直結の調相設備
    """
    Y = np.zeros((n_bus, n_bus), dtype=complex)
    for f, t, R, X, B_half in lines:
        i, j = f - 1, t - 1
        y = 1.0 / complex(R, X)
        # 非対角: 符号反転
        Y[i, j] -= y
        Y[j, i] -= y
        # 対角: 直列分 + 充電分
        Y[i, i] += y + 1j * B_half
        Y[j, j] += y + 1j * B_half
    if shunts:
        for bus, ys in shunts.items():
            Y[bus - 1, bus - 1] += ys
    return Y

lines = [
    (1, 2, 0.02, 0.06, 0.030),
    (1, 3, 0.08, 0.24, 0.025),
    (2, 3, 0.06, 0.18, 0.020),
]
Y = build_ybus(3, lines)

np.set_printoptions(precision=4, suppress=True)
print("Y_bus =")
for row in Y:
    print("  [" + ", ".join(f"{v.real:8.4f}{v.imag:+8.4f}j" for v in row) + "]")

print("\n--- 検算 ---")
print("対称性 |Y - Y^T| の最大値:", np.abs(Y - Y.T).max())
print("各行の和（充電容量分だけ虚部が残るはず）:")
for i, s in enumerate(Y.sum(axis=1), start=1):
    print(f"  行{i}: {s.real:+.6f}{s.imag:+.6f}j")
```

**期待される出力**:

```
Y_bus =
  [  6.2500-18.6950j,  -5.0000+15.0000j,  -1.2500 +3.7500j]
  [ -5.0000+15.0000j,   6.6667-19.9500j,  -1.6667 +5.0000j]
  [ -1.2500 +3.7500j,  -1.6667 +5.0000j,   2.9167 -8.7050j]

--- 検算 ---
対称性 |Y - Y^T| の最大値: 0.0
各行の和（充電容量分だけ虚部が残るはず）:
  行1: +0.000000+0.055000j
  行2: -0.000000+0.050000j
  行3: +0.000000+0.045000j
```

手計算（4.2.2 節）と一致することを確認すること。

### 4.3.2 疎性の確認 — なぜ疎行列が重要か

```python
"""第4回 デモ2: 系統規模と Y_bus の疎性"""
import numpy as np

def sparsity_report(n_bus, avg_lines_per_bus=2.5):
    n_lines   = int(n_bus * avg_lines_per_bus)
    n_nonzero = n_bus + 2 * n_lines        # 対角 + 非対角(両側)
    n_total   = n_bus ** 2
    density   = n_nonzero / n_total
    return n_lines, n_nonzero, n_total, density

print(f"{'母線数':>8} {'線路数':>8} {'非零要素':>12} {'全要素':>14} {'密度':>10}")
for n in [3, 14, 118, 1000, 10000]:
    nl, nnz, tot, d = sparsity_report(n)
    print(f"{n:8d} {nl:8d} {nnz:12,d} {tot:14,d} {d:9.4%}")

print("\n--- 計算量の比較（LU分解）---")
print(f"{'母線数':>8} {'密行列 O(n^3)':>18} {'疎行列 O(n^1.4)':>18} {'高速化倍率':>12}")
for n in [14, 118, 1000, 10000]:
    dense  = n ** 3
    sparse = n ** 1.4
    print(f"{n:8d} {dense:18,.0f} {sparse:18,.0f} {dense/sparse:11,.0f}x")
```

**期待される出力（抜粋）**:

```
    母線数    線路数       非零要素          全要素        密度
   10000    25000      110,000     100,000,000    0.1100%
```

10000 母線系統では $\mathbf{Y}_\text{bus}$ の 99.89% が 0 である。
密行列として扱うと 1 億要素 × 16 バイト = 1.6 GB のメモリを消費するが、
疎行列なら 110,000 要素で済む。**実系統の解析には疎行列が不可欠**である。

<!-- fig:ch04_spy.png -->
![図 4.8](../図/ch04_spy.png)
*図 4.8　IEEE 14 母線と 118 母線の Y_bus の非零パターン（spy 図、pandapower の case14 / case118）。14 母線では非零 54 / 196 = 27.6%、118 母線では 476 / 13,924 = 3.4%。1 行の非零はその母線につながる線路数 + 1 なので、母線が増えるほど密度は下がる（1 万母線なら推定 0.06%）。*
<!-- /fig -->


### 4.3.3 電力方程式の評価（注入電力の計算）

```python
"""第4回 デモ3: 電圧を与えて注入電力を計算する（順問題）"""
import numpy as np

def power_injection(V, theta, Y):
    """電力方程式で P, Q を計算（4.2.3 の式そのまま）"""
    n = len(V)
    G, B = Y.real, Y.imag
    P = np.zeros(n)
    Q = np.zeros(n)
    for i in range(n):
        for j in range(n):
            th = theta[i] - theta[j]
            P[i] += V[i]*V[j]*(G[i, j]*np.cos(th) + B[i, j]*np.sin(th))
            Q[i] += V[i]*V[j]*(G[i, j]*np.sin(th) - B[i, j]*np.cos(th))
    return P, Q

<!-- fig:ch04_injection.png -->
![図 4.9](../図/ch04_injection.png)
*図 4.9　4.2.2 節の 3 母線系統（R あり）で V = [1.05, 1.02, 0.98]、θ = [0, −2.5°, −5.1°] を与えて電力方程式で計算した注入電力（順問題）。P = [+1.303, −0.552, −0.714]、Q = [+0.370, −0.129, −0.286] p.u.。Σ P_i = +0.0371 p.u. = 3.71 MW が線路の有効損失で、スラック母線が吸収する量にあたる。*
<!-- /fig -->


# 4.3.1 の Y を再利用
V     = np.array([1.05, 1.02, 0.98])
theta = np.deg2rad([0.0, -2.5, -5.1])

P, Q = power_injection(V, theta, Y)
print(f"{'母線':>4} {'V[p.u.]':>10} {'θ[deg]':>9} {'P[p.u.]':>10} {'Q[p.u.]':>10}")
for i in range(3):
    print(f"{i+1:4d} {V[i]:10.4f} {np.rad2deg(theta[i]):9.2f} {P[i]:10.4f} {Q[i]:10.4f}")

print(f"\n有効電力の総和（= 系統損失）: {P.sum():.5f} p.u. = {P.sum()*100:.2f} MW")
print(f"無効電力の総和              : {Q.sum():.5f} p.u.")

# ベクトル化版（高速・実装推奨）
def power_injection_fast(V, theta, Y):
    Vc = V * np.exp(1j*theta)
    S  = Vc * np.conj(Y @ Vc)
    return S.real, S.imag

P2, Q2 = power_injection_fast(V, theta, Y)
print(f"\nベクトル化版との差: P {np.abs(P-P2).max():.2e}, Q {np.abs(Q-Q2).max():.2e}")
```

**注目点**: $\sum_i P_i$ は 0 ではなく**正の小さな値**になる。
これが**系統の有効電力損失**である。第4.2.5 節で述べた
「スラック母線が損失を吸収する」とはこの値のことである。

### 4.3.4 対応する MATLAB コード（参考）

```matlab
% 第4回: Y_bus の構築
lines = [1 2 0.02 0.06 0.030;
         1 3 0.08 0.24 0.025;
         2 3 0.06 0.18 0.020];
n = 3;
Y = zeros(n, n);
for k = 1:size(lines, 1)
    i = lines(k,1); j = lines(k,2);
    y = 1 / complex(lines(k,3), lines(k,4));
    b = lines(k,5);
    Y(i,j) = Y(i,j) - y;
    Y(j,i) = Y(j,i) - y;
    Y(i,i) = Y(i,i) + y + 1j*b;
    Y(j,j) = Y(j,j) + y + 1j*b;
end
disp('Y_bus ='); disp(Y);
fprintf('対称性チェック: %.2e\n', max(max(abs(Y - Y.'))));

% 注入電力（ベクトル化）
V = [1.05; 1.02; 0.98];
th = deg2rad([0; -2.5; -5.1]);
Vc = V .* exp(1j*th);
S  = Vc .* conj(Y * Vc);
fprintf('系統損失: %.5f p.u.\n', sum(real(S)));
```

---

## 4.4 例題

### 例題 4-1（$\mathbf{Y}_\text{bus}$ の構築）

次の 3 母線系統の $\mathbf{Y}_\text{bus}$ を求めよ。充電容量は無視する。

| 線路 | から | へ | $\dot{z}$ \[p.u.\] |
|:--:|:--:|:--:|:---|
| 1 | 1 | 2 | $j0.10$ |
| 2 | 2 | 3 | $j0.20$ |
| 3 | 1 | 3 | $j0.25$ |

**解答**

各線路のアドミタンス（$1/(jx) = -j/x$）:
$$y_{12} = -j10.0, \qquad y_{23} = -j5.0, \qquad y_{13} = -j4.0$$

対角要素:
$$Y_{11} = y_{12}+y_{13} = -j14.0, \quad Y_{22} = y_{12}+y_{23} = -j15.0, \quad Y_{33} = y_{13}+y_{23} = -j9.0$$

非対角要素:
$$Y_{12}=Y_{21}=+j10.0, \quad Y_{13}=Y_{31}=+j4.0, \quad Y_{23}=Y_{32}=+j5.0$$

$$\mathbf{Y}_\text{bus} = j\begin{bmatrix}
-14.0 & 10.0 & 4.0 \\
10.0 & -15.0 & 5.0 \\
4.0 & 5.0 & -9.0
\end{bmatrix}$$

**検算**: 充電容量がないので各行の和は 0。
行1: $-14.0+10.0+4.0 = 0$ ✓　行2: $10.0-15.0+5.0=0$ ✓　行3: $4.0+5.0-9.0=0$ ✓

### 例題 4-2（母線種別と未知数）

次の 5 母線系統について、未知数の総数を求めよ。

| 母線 | 設備 |
|:--:|:---|
| 1 | 大型火力発電機（系統最大） |
| 2 | 水力発電機（AVR あり） |
| 3 | 負荷のみ |
| 4 | 負荷のみ |
| 5 | 太陽光発電（力率 1 固定運転、電圧制御なし） |

**解答**

| 母線 | 種別 | 理由 |
|:--:|:---|:---|
| 1 | **スラック** | 系統最大の発電機。損失吸収と位相基準 |
| 2 | **PV** | AVR で端子電圧を一定に保つ |
| 3 | **PQ** | 負荷母線 |
| 4 | **PQ** | 負荷母線 |
| 5 | **PQ** | **電圧制御をしないので PV ではない**。$P$ 指定・$Q=0$ 指定 |

$N_\text{PV}=1$、$N_\text{PQ}=3$ より

$$\text{未知数} = N_\text{PV} + 2N_\text{PQ} = 1 + 6 = \boxed{7}$$

**着眼点**: 母線 5 の判定が要注意。**発電機があるから PV とは限らない**。
電圧を制御しているかどうかで決まる。力率 1 固定の太陽光インバータは
$Q = 0$ が既知なので PQ 母線として扱う。
（第9回で学ぶように、近年は太陽光インバータにも電圧制御機能を持たせる方向にある。
その場合は PV 母線になる。）

### 例題 4-3（電力方程式の適用）

例題 4-1 の系統で、$V_1 = 1.00\angle0°$、$V_2 = 0.98\angle-3°$、$V_3 = 0.96\angle-5°$ のとき、
母線 2 の注入有効電力 $P_2$ を求めよ。

**解答**

$G_{2j} = 0$（無損失）なので、電力方程式は $B$ の項だけが残る。

$$P_2 = V_2\sum_j V_j B_{2j}\sin\theta_{2j}$$

$j=2$ の項は $\theta_{22}=0$ より $\sin 0 = 0$ で消える。

$$P_2 = V_2\bigl[V_1B_{21}\sin(\theta_2-\theta_1) + V_3B_{23}\sin(\theta_2-\theta_3)\bigr]$$

$B_{21}=10.0$、$B_{23}=5.0$、$\theta_2-\theta_1 = -3° $、$\theta_2-\theta_3 = 2°$ を代入。

$$P_2 = 0.98\bigl[1.00\times10.0\times\sin(-3°) + 0.96\times5.0\times\sin(2°)\bigr]$$
$$= 0.98\bigl[10.0\times(-0.05234) + 4.80\times0.03490\bigr] = 0.98\bigl[-0.5234+0.1675\bigr]$$
$$= 0.98\times(-0.3559) = \boxed{-0.349\ \text{p.u.} = -34.9\ \text{MW}}$$

**符号の解釈**: 負なので、母線 2 は系統から**電力を受け取っている**（負荷として振る舞う）。
母線 2 の位相 $-3°$ は母線 1 の $0°$ より遅れており、
第3回の「位相が遅れている側に電力が流れ込む」という原理と整合する。

---

## 4.5 演習問題

### 基礎問題

**問 4-1** 次の 3 母線系統の $\mathbf{Y}_\text{bus}$ を手計算で求めよ。
充電容量 $B/2$ も考慮すること。

| 線路 | から | へ | $R$ | $X$ | $B/2$ |
|:--:|:--:|:--:|--:|--:|--:|
| 1 | 1 | 2 | 0.03 | 0.09 | 0.020 |
| 2 | 2 | 3 | 0.05 | 0.15 | 0.015 |

（ヒント: 母線 1 と 3 は直接繋がっていないので $Y_{13}=Y_{31}=0$）

**問 4-2** 次の各母線の種別（スラック / PV / PQ）を判定し、理由を述べよ。
(a) 変電所の母線（発電機なし、負荷あり）
(b) 揚水発電所（AVR あり、発電運転中）
(c) 系統で最大容量の原子力発電所
(d) 風力発電所（力率 1 固定、電圧制御なし）

**問 4-3** 12 母線系統があり、スラック母線 1 個、PV 母線 3 個、PQ 母線 8 個である。
(a) 未知数の総数を求めよ。
(b) ヤコビアン行列のサイズを答えよ。

### 応用問題

**問 4-4** 4 母線系統について、以下に答えよ。
線路データ（すべて $R=0$、充電容量無視）:
線路 1-2: $x=0.10$、線路 2-3: $x=0.15$、線路 3-4: $x=0.20$、線路 1-4: $x=0.25$

(a) $\mathbf{Y}_\text{bus}$ を求めよ。
(b) 各行の和が 0 になることを確認せよ。
(c) この系統はループ構成か放射状か答え、理由を述べよ（第2回の内容）。
(d) 母線 1 がスラック、母線 2 が PV、母線 3, 4 が PQ のとき、未知数を列挙せよ。
(e) $V = [1.00, 1.00, 0.98, 0.99]$、$\theta = [0°, -2°, -4°, -3°]$ のとき、
   母線 3 の注入電力 $P_3$ を求めよ。

**問 4-5** 沖縄本島系統を単純化した 5 母線モデルを考える。
母線 1: 具志川火力（スラック）、母線 2: 牧港火力（PV）、
母線 3: 那覇（負荷 400 MW）、母線 4: 中部（負荷 350 MW）、
母線 5: 北部（負荷 150 MW + 大規模太陽光 200 MW）

(a) 各母線の種別を判定せよ（太陽光は力率 1 固定運転とする）。
(b) 未知数の総数を求めよ。
(c) 晴天の昼間、母線 5 の正味注入電力 $P_5$ を p.u. で求めよ（$S_\text{base}=100$ MVA）。
   符号に注意すること。
(d) (c) の状態では、母線 5 から他母線に向かって電力が流れる。
   第3回の $P = (V_sV_r/X)\sin\delta$ に基づくと、母線 5 の位相 $\theta_5$ は
   他の負荷母線と比べてどうなるか。理由とともに答えよ。
(e) スラック母線（母線 1）の $P_1$ は、系統全体の需給から見ていくらになるか。
   損失を 3% として概算せよ。

---

## 4.6 まとめ

### キーポイント

- **$\mathbf{Y}_\text{bus}$ の作り方**（機械的に組める）:
  $$Y_{ii} = \sum_{j\neq i}\left(y_{ij}+\frac{y_{ij}^\text{sh}}{2}\right) + y_i^\text{shunt},
  \qquad Y_{ij} = -y_{ij}$$
  **検算**: 充電容量を除けば各行の和は 0。
- $\mathbf{Y}_\text{bus}$ は**対称かつ極めて疎**。実系統では密度 0.1% 程度で、
  疎行列を使うかどうかで計算時間が桁で変わる。
- **電力方程式**:
  $$P_i = V_i\sum_j V_j(G_{ij}\cos\theta_{ij}+B_{ij}\sin\theta_{ij}), \quad
  Q_i = V_i\sum_j V_j(G_{ij}\sin\theta_{ij}-B_{ij}\cos\theta_{ij})$$
- **非線形の理由**は $V_iV_j$ の積と $\cos\theta_{ij}, \sin\theta_{ij}$。
  電流を未知数にすれば線形だが、実際に与えられるのは電力なので避けられない。
- **母線種別は3つ**。各母線で $(P,Q,V,\theta)$ の 4 量のうち 2 つを与える。
  - **スラック**（$V,\theta$ 既知）: **損失の吸収**と**位相の基準**という 2 つの役割。必ず 1 個。
  - **PV**（$P,V$ 既知）: AVR 付き発電機。$Q$ 限界を超えたら PQ に切り替わる。
  - **PQ**（$P,Q$ 既知）: 負荷母線。力率固定の太陽光もここに入る。
- 未知数の総数 $= N_\text{PV} + 2N_\text{PQ}$。これがヤコビアン行列のサイズになる。

### 次回への橋渡し

第4回で解くべき方程式が立った。しかし非線形なので解析的には解けない。

第5回では、この非線形連立方程式を数値的に解く 2 大手法
— **ガウス・ザイデル法**と**ニュートン・ラフソン法** — を学ぶ。
特に後者で必要となる**ヤコビアン行列**の構造を、
今回導いた電力方程式を偏微分することで導出する。

第3回で見た **P-δ / Q-V 分離**が、ヤコビアン行列の 4 分割ブロック
$\mathbf{H}, \mathbf{N}, \mathbf{M}, \mathbf{L}$ の大小関係として再び現れる。
これが**高速デカップル法**の根拠になる。
