# 第5回: 潮流計算の理論（2）— 反復解法とヤコビアン行列

**Day 2 / コマ5** ｜ 電力エネルギーシステム解析の基礎と応用

> **教科書対応**: 加藤・田岡『電力システム工学の基礎』**第4章 潮流計算**（pp.45–56）
> — 4.2 電力方程式（ニュートン–ラフソン法、式 (4.9)–(4.12)）

> **🖥 動くインフォグラフ**：[`viz/newton.html`](../viz/newton.html) — GS法 vs NR法を本当に反復（2次収束）。
> ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（`index.html` から全回に飛べます）。


<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch05.md から生成。直接編集せずスライドを直す）-->
> **✍ 演習**：[`ex/ch05.html`](../ex/ch05.html) — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
> **📊 スライド**：`スライド/ch05.pptx`（講義用）

---

## まず直感で（3 分でつかむ）

> **📌 一言でいうと**：潮流方程式は非線形だが、今いる点で接線を引いて交点へ跳ぶことを繰り返せば、3〜5 回で解に着く。跳ぶ方向を決めるのがヤコビアン。

> **🪄 たとえ話：霧の坂道を谷底へ下りる**
>
> | 霧の坂道 | ニュートン・ラフソン法 |
> |:--|:--|
> | 見えるのは **足元の傾き** だけ | 傾き＝**ヤコビアン（1 階微分）** |
> | 傾きの方向へ、傾きが急なら大きく進む | 修正量 Δx = −J⁻¹ f(x) |
> | 谷底に近づくほど歩幅は自然に小さくなる | 誤差が **2 乗で縮む**（2 次収束） |
> | 手探りで一歩ずつ下りるやり方もある | 手探り＝**ガウス・ザイデル法**（遅い） |
> | 出発点が悪いと隣の谷へ行く | 出発点＝**フラットスタート**（V=1、θ=0） |
>
> 崩れる点：坂道は 1 次元だが潮流は数千次元。それでも「接線で跳ぶ」考え方は全く同じ。Ⅳ章の初期値の図で「隣の谷」を実際に見せる。

> **📰 事例：収束しない潮流計算**
> 運用の現場では、潮流計算が収束しないことを **電圧安定限界の兆候** として扱う。解が「見つからない」のではなく「存在しない」状態に近づいている。2003 年北米大停電の調査でも、状態推定が収束せず運用者が系統の状態を把握できない時間帯があった。

> **📰 事例：EMS は毎分、何百回も解く**
> 中央給電の計算機は数分ごとに潮流を回し、想定事故（N-1）を数百ケース評価する。高速デカップル法や直流法が使われるのは、この回数をこなすため。「速さ」は実務では品質の一部。

> **🤔 この回の式で読むと**：今日は「どう解くか」だけでなく「なぜ解けないことがあるか」まで押さえる。Ⅳ章の Q 限界の図で、負荷 2.5 倍から先は本当に解が無くなるのを見せる。

> **🤔 なぜ 2 次収束なのか**
> 接線近似で捨てたのは 2 次以降の項だから、次の誤差は今の誤差の 2 乗に比例する。0.90 → 0.048 → 4e-4 → 3e-8 と桁が倍々で増え、母線数は式に出てこない。

> **🤔 なぜ N と M を落とせるのか**
> 送電線は X ≫ R なので ∂P/∂V と ∂Q/∂θ が小さい（X/R = 10 で ‖N‖/‖H‖ ≈ 0、‖M‖/‖L‖ 0.25）。落としても跳ぶ方向は大きく狂わず、反復を増やせば同じ解に着く。

> **⚠ PV 母線の Q 限界**
> 発電機は無限に Q を出せない。限界を超えたら Q を上限に固定して PQ 母線に切り替え、電圧は下がる。切替が多発する系統は電圧が苦しく、その先で解が無くなる。

**この回の地図**：Ⅰ 接線で跳ぶ — 1 変数のニュートン法と 2 次収束 → Ⅱ 潮流方程式へ — ヤコビアン H, N, M, L と 3 母線の実例 → Ⅲ 高速デカップル法 — P–δ / Q–V 分離で軽くする → Ⅳ 初期値と PV 母線の Q 限界 — 「解けない」を読む

<!-- intuition:end -->
---

## 5.1 導入

### 学習目標

1. **ガウス・ザイデル法**の反復式を導出し、その収束の遅さの理由を説明できる。
2. **ニュートン・ラフソン法**を潮流計算に適用し、**ヤコビアン行列**を導出できる。
3. ヤコビアン行列の 4 分割構造 $\mathbf{H},\mathbf{N},\mathbf{M},\mathbf{L}$ を書き下せる。
4. **高速デカップル法**の近似が何に基づくかを、第3回の P-δ/Q-V 分離から説明できる。
5. PV 母線の **$Q$ 限界違反時の母線種別切替**を実装レベルで説明できる。

### 前提知識（第4回との接続）

第4回で、解くべき方程式が立った。

$$P_i^\text{sch} - P_i(\mathbf{V},\boldsymbol{\theta}) = 0, \qquad
Q_i^\text{sch} - Q_i(\mathbf{V},\boldsymbol{\theta}) = 0$$

未知数は $N_\text{PV} + 2N_\text{PQ}$ 個。非線形なので反復解法が必要である。

---

## 5.2 理論

### 5.2.1 ガウス・ザイデル法

**考え方**: $\dot{I}_i = \sum_j Y_{ij}\dot{V}_j$ を $\dot{V}_i$ について解き、
右辺に最新の推定値を代入して更新を繰り返す。

$\dot{S}_i^* = \dot{V}_i^*\dot{I}_i$ より $\dot{I}_i = \dfrac{P_i - jQ_i}{\dot{V}_i^*}$。
これを $\dot{I}_i = Y_{ii}\dot{V}_i + \sum_{j\neq i} Y_{ij}\dot{V}_j$ に代入して整理すると、

$$\boxed{\dot{V}_i^{(\nu+1)} = \frac{1}{Y_{ii}}\left[
\frac{P_i^\text{sch} - jQ_i^\text{sch}}{\left(\dot{V}_i^{(\nu)}\right)^*}
- \sum_{j<i} Y_{ij}\dot{V}_j^{(\nu+1)}
- \sum_{j>i} Y_{ij}\dot{V}_j^{(\nu)}\right]}$$

**ガウス法との違い**: 第2項で**すでに更新済みの $\dot{V}_j^{(\nu+1)}$ を即座に使う**点。
これにより収束が約 2 倍速くなる。

**PV 母線の扱い**（電圧の大きさが既知なので特別扱いが必要）:

1. まず $Q_i$ を現在の推定値から計算する。
   $$Q_i^{(\nu)} = -\text{Im}\left[\left(\dot{V}_i^{(\nu)}\right)^*\sum_j Y_{ij}\dot{V}_j^{(\nu)}\right]$$
2. $Q_i^\text{min} \leq Q_i^{(\nu)} \leq Q_i^\text{max}$ なら、上式で $\dot{V}_i^{(\nu+1)}$ を計算した後、
   **大きさだけを指定値に戻す**（位相は計算結果を採用）。
   $$\dot{V}_i^{(\nu+1)} \leftarrow V_i^\text{sch}\cdot\frac{\dot{V}_i^{(\nu+1)}}{|\dot{V}_i^{(\nu+1)}|}$$
3. $Q$ 限界を超えたら $Q_i$ を限界値に固定し、**PQ 母線として扱う**。

**収束特性**: **1 次収束**（線形収束）。誤差が毎回一定の比率でしか減らない。

$$\|\mathbf{e}^{(\nu+1)}\| \approx \rho\|\mathbf{e}^{(\nu)}\|, \qquad \rho < 1$$

反復回数は母線数にほぼ比例して増える。100 母線なら 100 回以上かかることも珍しくない。

**加速係数**: 収束を速めるため、更新量に係数 $\alpha$（通常 1.4〜1.7）を掛ける。

$$\dot{V}_i^{(\nu+1)} \leftarrow \dot{V}_i^{(\nu)} + \alpha\left(\dot{V}_i^{(\nu+1)} - \dot{V}_i^{(\nu)}\right)$$

| 長所 | 短所 |
|:---|:---|
| 実装が単純 | **収束が遅い**（1次収束） |
| 1 反復あたりの計算が軽い | 母線数に比例して反復回数が増える |
| メモリ消費が少ない | 重負荷・悪条件系統で**発散**しやすい |
| 初期値に鈍感 | 実務では単独で使われない |

> **現代での位置づけ**: 大規模系統の実務では使われないが、
> **ニュートン法の初期値を作る**用途で今でも有用である（1〜2 反復だけ回す）。

### 5.2.2 ニュートン・ラフソン法 — 潮流計算の標準手法

**1 変数の復習**: $f(x)=0$ を解くとき、$x^{(\nu)}$ の周りでテイラー展開して 1 次で打ち切る。

$$f(x^{(\nu)}) + f'(x^{(\nu)})\Delta x \approx 0
\quad\Longrightarrow\quad
\Delta x = -\frac{f(x^{(\nu)})}{f'(x^{(\nu)})}$$

**多変数への拡張**: $\mathbf{f}(\mathbf{x}) = \mathbf{0}$ に対し、
微分係数がヤコビアン行列 $\mathbf{J}$ になる。

$$\mathbf{J}\,\Delta\mathbf{x} = -\mathbf{f}(\mathbf{x}^{(\nu)}),
\qquad \mathbf{x}^{(\nu+1)} = \mathbf{x}^{(\nu)} + \Delta\mathbf{x}$$

**潮流計算への適用**: 未知数ベクトルと残差（ミスマッチ）ベクトルを

$$\mathbf{x} = \begin{bmatrix}\boldsymbol{\theta}\\ \mathbf{V}\end{bmatrix},
\qquad
\begin{bmatrix}\Delta\mathbf{P}\\ \Delta\mathbf{Q}\end{bmatrix}
= \begin{bmatrix}\mathbf{P}^\text{sch}-\mathbf{P}(\mathbf{x})\\
\mathbf{Q}^\text{sch}-\mathbf{Q}(\mathbf{x})\end{bmatrix}$$

とおくと、修正方程式は

$$\boxed{
\begin{bmatrix}\Delta\mathbf{P}\\[2pt] \Delta\mathbf{Q}\end{bmatrix}
=
\begin{bmatrix}
\mathbf{H} & \mathbf{N}\\[2pt]
\mathbf{M} & \mathbf{L}
\end{bmatrix}
\begin{bmatrix}\Delta\boldsymbol{\theta}\\[2pt] \Delta\mathbf{V}/\mathbf{V}\end{bmatrix}}$$

ここで各ブロックは

$$\mathbf{H} = \frac{\partial\mathbf{P}}{\partial\boldsymbol{\theta}}, \quad
\mathbf{N} = \mathbf{V}\frac{\partial\mathbf{P}}{\partial\mathbf{V}}, \quad
\mathbf{M} = \frac{\partial\mathbf{Q}}{\partial\boldsymbol{\theta}}, \quad
\mathbf{L} = \mathbf{V}\frac{\partial\mathbf{Q}}{\partial\mathbf{V}}$$

> **$\Delta\mathbf{V}/\mathbf{V}$ という正規化を使う理由**:
> こうすると $\mathbf{N}, \mathbf{L}$ の式が $\mathbf{H}, \mathbf{M}$ と対称的な形になり、
> 実装が簡潔になる。多くの教科書・ソフトウェアがこの形式を採る。

<!-- fig:ch05_newton1d.png -->
![図 5.1](../図/ch05_newton1d.png)
*図 5.1　1 変数のニュートン法。残差 f(θ) = 5 sin θ − 0.8 に対し、今いる点の接線が 0 になる点へ跳ぶ。θ₀ = 0 → 0.160 → 0.16069 で厳密解 asin(0.16) に一致し、誤差は 1.6e-1 → 6.9e-4 → 3.9e-8 と指数が倍々に減る（2 次収束）。*
<!-- /fig -->

### 5.2.3 ヤコビアン要素の導出

第4回の電力方程式

$$P_i = V_i\sum_j V_j(G_{ij}\cos\theta_{ij}+B_{ij}\sin\theta_{ij})$$

を $\theta_j$ で偏微分する。$\theta_{ij}=\theta_i-\theta_j$ なので
$\partial\theta_{ij}/\partial\theta_j = -1$ に注意すると、$j \neq i$ のとき

$$H_{ij} = \frac{\partial P_i}{\partial\theta_j}
= V_iV_j\bigl(G_{ij}\sin\theta_{ij} - B_{ij}\cos\theta_{ij}\bigr)$$

ここで右辺は $Q_i$ の $j$ 番目の項そのものである。同様に他の要素も求まる。

**非対角要素 $(i \neq j)$**:

$$\begin{aligned}
H_{ij} &= V_iV_j(G_{ij}\sin\theta_{ij} - B_{ij}\cos\theta_{ij}) \\
N_{ij} &= V_iV_j(G_{ij}\cos\theta_{ij} + B_{ij}\sin\theta_{ij}) \\
M_{ij} &= -N_{ij} = -V_iV_j(G_{ij}\cos\theta_{ij} + B_{ij}\sin\theta_{ij}) \\
L_{ij} &= H_{ij} = V_iV_j(G_{ij}\sin\theta_{ij} - B_{ij}\cos\theta_{ij})
\end{aligned}$$

**対角要素**:

$$\begin{aligned}
H_{ii} &= -Q_i - B_{ii}V_i^2 \\
N_{ii} &= P_i + G_{ii}V_i^2 \\
M_{ii} &= P_i - G_{ii}V_i^2 \\
L_{ii} &= Q_i - B_{ii}V_i^2
\end{aligned}$$

**実装上の要点**: 対角要素は $P_i, Q_i$ を使って書けるので、
**ミスマッチ計算で求めた $P_i, Q_i$ を再利用できる**。無駄な計算をしないこと。

**行列サイズ**:

| ブロック | サイズ |
|:---|:---|
| $\mathbf{H}$ | $(N_\text{PV}+N_\text{PQ}) \times (N_\text{PV}+N_\text{PQ})$ |
| $\mathbf{N}$ | $(N_\text{PV}+N_\text{PQ}) \times N_\text{PQ}$ |
| $\mathbf{M}$ | $N_\text{PQ} \times (N_\text{PV}+N_\text{PQ})$ |
| $\mathbf{L}$ | $N_\text{PQ} \times N_\text{PQ}$ |

PV 母線では $V_i$ が既知なので $\Delta V_i$ の列がなく、
$Q$ の式も使わないので $\Delta Q_i$ の行がない。**この非対称性が第4回で予告した点**である。

<!-- fig:ch05_jacobian_blocks.png -->
![図 5.2](../図/ch05_jacobian_blocks.png)
*図 5.2　IEEE 14 母線（PV 4・PQ 9）のヤコビアン 22×22 を解の点で描いたもの。非零は 29% で Y_bus と同じ疎らさ。対角ブロック H（‖H‖ = 92）と L（80）が大きく、非対角 N（24）と M（25）は小さい。第3回の P–δ / Q–V 分離がそのまま現れている。*
<!-- /fig -->

### 5.2.4 収束特性 — なぜニュートン法が速いのか

ニュートン法は**2 次収束**する。

$$\|\mathbf{e}^{(\nu+1)}\| \leq C\|\mathbf{e}^{(\nu)}\|^2$$

**誤差の桁数が毎回倍になる**ということである。

| 反復 | ガウス・ザイデル法（1次） | ニュートン・ラフソン法（2次） |
|:--:|---:|---:|
| 0 | $10^{-1}$ | $10^{-1}$ |
| 1 | $5\times10^{-2}$ | $10^{-2}$ |
| 2 | $2.5\times10^{-2}$ | $10^{-4}$ |
| 3 | $1.3\times10^{-2}$ | $10^{-8}$ |
| 4 | $6.3\times10^{-3}$ | **収束** |
| ⋮ | ⋮ | |
| 40 | $10^{-13}$ | |

**ここが重要**: ニュートン法は**系統規模によらず 3〜5 回で収束する**。
1000 母線でも 10000 母線でも反復回数はほとんど変わらない。
これが実務標準になっている決定的な理由である。

ただし 1 反復あたりのコストは高い（ヤコビアンの構築と $\mathbf{J}\Delta\mathbf{x}=\Delta\mathbf{f}$ の求解）。
そこで疎行列 LU 分解が必須になる。

| 項目 | ガウス・ザイデル | ニュートン・ラフソン |
|:---|:---|:---|
| 収束次数 | 1 次 | **2 次** |
| 反復回数 | 母線数に比例（50〜200） | **3〜5 回（規模非依存）** |
| 1反復のコスト | 低い $O(n)$ | 高い $O(n^{1.4})$（疎行列時） |
| 初期値依存性 | 低い | **高い**（フラットスタートが標準） |
| 悪条件系への頑健さ | 発散しやすい | 比較的強い |
| 実務での使用 | 初期値生成のみ | **標準** |

<!-- fig:ch05_order.png -->
![図 5.3](../図/ch05_order.png)
*図 5.3　収束の次数。横軸に今回の誤差、縦軸に次回の誤差を両対数で取ると、ガウス・ザイデル法（1 次）は傾き 1、ニュートン・ラフソン法（2 次）は傾き 2 の直線に乗る。3 母線系統の実測値。*
<!-- /fig -->

<!-- fig:ch05_tolerance.png -->
![図 5.4](../図/ch05_tolerance.png)
*図 5.4　収束判定閾値 ε と必要反復回数（3 母線系統）。ε を 10⁻² から 10⁻¹² まで厳しくすると、ガウス・ザイデル法は 4 → 19 回と一定回数ずつ増えるが、ニュートン・ラフソン法は 2 → 4 回にしかならない。高速デカップル法は 2 → 10 回。*
<!-- /fig -->

### 5.2.5 初期値の与え方 — フラットスタート

ニュートン法は初期値に敏感である。潮流計算では次を標準とする。

$$V_i^{(0)} = 1.0\ \text{p.u.}\ (\text{PQ 母線}), \qquad \theta_i^{(0)} = 0\ \text{rad}\ (\text{全母線})$$

PV 母線・スラック母線は指定値を用いる。これを**フラットスタート**という。

**なぜうまくいくのか**: 正常運転時の系統では電圧が 0.95〜1.05 p.u.、
位相差が数度〜数十度に収まる。フラットスタートは真の解のすぐ近くにある。
**単位法の利点（第3回）がここでも効いている。**

**うまくいかない場合**: 重負荷時、電圧安定限界に近い系統、
太陽光大量導入で逆潮流が大きい系統では発散することがある。対策は

- 負荷を段階的に増やしながら解く（**継続法 / continuation power flow**）
- ガウス・ザイデル法で 1〜2 反復して初期値を改善する
- ステップ幅を制限する（$\Delta\theta$ を最大 10° に制限するなど）

<!-- fig:ch05_initial_guess.png -->
![図 5.5](../図/ch05_initial_guess.png)
*図 5.5　初期値と収束。左：1 変数で出発点 θ₀ を変えたときの反復回数。f′ = 0 の付近から出ると跳び先が遠くへ飛び、遠い出発点は別の解（θ* + 2πk、π − θ*）に着く。右：3 母線で初期値 (θ⁰, V₃⁰) を変えたときの反復回数。白い領域が正しい解に着く範囲で、フラットスタート（1.0∠0°）はその中心にある。*
<!-- /fig -->

### 5.2.6 高速デカップル法（FDLF）

**第3回の重要な結論を思い出す**: 架空送電線では $X \gg R$ であり、

$$P \approx \frac{V_iV_j}{X}\theta_{ij} \quad(\text{位相に強く依存}), \qquad
Q \approx \frac{V_j(V_i-V_j)}{X} \quad(\text{電圧の大きさに強く依存})$$

したがってヤコビアンの**非対角ブロック $\mathbf{N}, \mathbf{M}$ は $\mathbf{H}, \mathbf{L}$ に比べて小さい**。

$$\mathbf{J} = \begin{bmatrix}\mathbf{H} & \mathbf{N}\\ \mathbf{M} & \mathbf{L}\end{bmatrix}
\approx \begin{bmatrix}\mathbf{H} & \mathbf{0}\\ \mathbf{0} & \mathbf{L}\end{bmatrix}$$

これで 2 つの独立した方程式に分離できる（**デカップリング**）。

$$\Delta\mathbf{P} = \mathbf{H}\Delta\boldsymbol{\theta}, \qquad
\Delta\mathbf{Q} = \mathbf{L}\,\Delta\mathbf{V}/\mathbf{V}$$

**Stott の高速デカップル法**では、さらに次の近似を加える。

- $\cos\theta_{ij} \approx 1$（位相差が小さい）
- $G_{ij}\sin\theta_{ij} \ll B_{ij}$（$X \gg R$）
- $Q_i \ll B_{ii}V_i^2$

すると $\mathbf{H}, \mathbf{L}$ が**電圧・位相に依存しない定数行列** $\mathbf{B}', \mathbf{B}''$ になる。

$$\frac{\Delta\mathbf{P}}{\mathbf{V}} = \mathbf{B}'\,\Delta\boldsymbol{\theta}, \qquad
\frac{\Delta\mathbf{Q}}{\mathbf{V}} = \mathbf{B}''\,\Delta\mathbf{V}$$

**ここが重要**: $\mathbf{B}', \mathbf{B}''$ は**定数**なので、
**LU 分解を最初に 1 回だけ行えばよい**。以後の反復は前進・後退代入だけで済む。
反復回数は増える（10〜20 回）が、1 反復が圧倒的に軽いので**総計算時間は短縮**される。

| 手法 | 反復回数 | 1反復コスト | 用途 |
|:---|:--:|:---|:---|
| ニュートン・ラフソン | 3〜5 | 高（毎回 LU 分解） | 高精度が必要な解析 |
| 高速デカップル | 10〜20 | 低（LU は 1 回だけ） | **N-1 事故解析の大量ケース**（第15回） |

**適用限界**: 配電系統では $R/X$ が 1 を超えることがあり（$X \gg R$ が成り立たない）、
高速デカップル法は収束しない。配電系統には後退前進法など別の手法を使う。

<!-- fig:ch05_xr_ratio.png -->
![図 5.6](../図/ch05_xr_ratio.png)
*図 5.6　線路の X/R 比と非対角ブロックの相対ノルム（3 母線系統、解の点）。X/R = 3 で ‖N‖/‖H‖ = 0.09、‖M‖/‖L‖ = 0.56、X/R = 10 で 0.00 と 0.25。X ≫ R ほど N, M が小さくなり、高速デカップル法の近似が成り立つ。R の大きい配電線では成り立たない。*
<!-- /fig -->

<!-- fig:ch05_fdlf_flow.png -->
![図 5.7](../図/ch05_fdlf_flow.png)
*図 5.7　ニュートン・ラフソン法（左）と高速デカップル法（右）の 1 周。NR 法はヤコビアンの構築と LU 分解を毎回行う。高速デカップル法は定数行列 B′, B″ を最初に 1 回だけ LU 分解し、反復は前進・後退代入だけ。3 母線系統では NR 4 回、FDLF 7 回。*
<!-- /fig -->

### 5.2.7 PV 母線の $Q$ 限界処理

発電機の無効電力出力には限界がある。反復の各段階で次を確認する。

```
各反復の終わりに、全 PV 母線について:
    Q_i を電力方程式から計算
    if Q_i > Q_i^max:
        Q_i ← Q_i^max とし、母線 i を PQ 母線に変更   # 電圧は下がる
    elif Q_i < Q_i^min:
        Q_i ← Q_i^min とし、母線 i を PQ 母線に変更   # 電圧は上がる
    else:
        PV 母線のまま
```

**逆の切り戻しも必要**: PQ に切り替えた母線の電圧が指定値を超えた（$Q^\text{max}$ 側の場合）なら、
PV 母線に戻す。これを怠ると解が不正確になる。

**物理的意味**: $Q^\text{max}$ に達するとは、発電機が励磁の限界まで無効電力を出しており、
**それ以上電圧を支えられない**状態である。この母線の電圧は指定値より下がる。
**電圧崩壊の前兆**であり、実務上きわめて重要な情報である（第7回・第14回）。

<!-- fig:ch05_qlimit.png -->
![図 5.8](../図/ch05_qlimit.png)
*図 5.8　PV 母線の Q 限界（3 母線系統、母線 2 の Q_max = 0.30 p.u.）。左：母線 2 を電圧指定値に保つのに要る無効電力 Q₂。電圧を上げるほど、負荷が重いほど Q₂ が要る。右：母線 3 の負荷を増やすと 1.9 倍で Q₂ が上限に達し、PQ 母線に切り替えると V₂ は 1.02 を保てず 2.4 倍で 0.982 まで下がる。2.5 倍を超えると解が無くなり NR 法は収束しない。*
<!-- /fig -->

---

## 5.3 シミュレーション

### 5.3.1 ガウス・ザイデル法の実装

```python
"""第5回 デモ1: ガウス・ザイデル法による潮流計算"""
import numpy as np

def gauss_seidel(Ybus, bus_type, P_sch, Q_sch, V_mag,
                 tol=1e-6, max_iter=500, accel=1.6):
    """
    bus_type: 0=slack, 1=PV, 2=PQ
    戻り値: V(複素), 反復回数, 収束履歴
    """
    n = len(bus_type)
    V = np.where(bus_type == 0, V_mag, 1.0).astype(complex)
    V[bus_type == 1] = V_mag[bus_type == 1]
    Q = Q_sch.copy()
    history = []

    for it in range(max_iter):
        V_prev = V.copy()
        for i in range(n):
            if bus_type[i] == 0:
                continue
            if bus_type[i] == 1:                      # PV: Q を推定
                Q[i] = -np.imag(np.conj(V[i]) * (Ybus[i, :] @ V))
            # ガウス・ザイデル更新式
            sum_YV = Ybus[i, :] @ V - Ybus[i, i]*V[i]
            V_new  = ((P_sch[i] - 1j*Q[i]) / np.conj(V[i]) - sum_YV) / Ybus[i, i]
            V_new  = V[i] + accel*(V_new - V[i])      # 加速
            if bus_type[i] == 1:                      # PV: 大きさを戻す
                V_new = V_mag[i] * V_new/abs(V_new)
            V[i] = V_new
        err = np.abs(V - V_prev).max()
        history.append(err)
        if err < tol:
            return V, it+1, history
    return V, max_iter, history


# --- 3母線テストケース ---
from_to = [(1,2,0.02,0.06,0.03), (1,3,0.08,0.24,0.025), (2,3,0.06,0.18,0.02)]
n = 3
Y = np.zeros((n,n), dtype=complex)
for f,t,R,X,B in from_to:
    i,j = f-1,t-1; y = 1/complex(R,X)
    Y[i,j] -= y; Y[j,i] -= y
    Y[i,i] += y + 1j*B; Y[j,j] += y + 1j*B

bus_type = np.array([0, 1, 2])                 # slack, PV, PQ
P_sch    = np.array([0.0,  0.50, -1.00])       # p.u.
Q_sch    = np.array([0.0,  0.00, -0.40])
V_mag    = np.array([1.05, 1.02, 1.00])

V, iters, hist = gauss_seidel(Y, bus_type, P_sch, Q_sch, V_mag)
print(f"ガウス・ザイデル法: {iters} 回で収束")
print(f"{'母線':>4} {'|V|[p.u.]':>11} {'θ[deg]':>9}")
for i in range(n):
    print(f"{i+1:4d} {abs(V[i]):11.5f} {np.rad2deg(np.angle(V[i])):9.3f}")
```

### 5.3.2 ニュートン・ラフソン法の実装

```python
"""第5回 デモ2: ニュートン・ラフソン法による潮流計算（完全版）"""
import numpy as np

def newton_raphson(Ybus, bus_type, P_sch, Q_sch, V_mag,
                   tol=1e-8, max_iter=20, verbose=True):
    n = len(bus_type)
    G, B = Ybus.real, Ybus.imag
    pv = np.where(bus_type == 1)[0]
    pq = np.where(bus_type == 2)[0]
    pvpq = np.concatenate([pv, pq])

    V     = V_mag.copy().astype(float)
    theta = np.zeros(n)                       # フラットスタート
    history = []

    def calc_PQ(V, theta):
        Vc = V*np.exp(1j*theta)
        S  = Vc*np.conj(Ybus @ Vc)
        return S.real, S.imag

    for it in range(max_iter):
        P, Q = calc_PQ(V, theta)
        dP = P_sch[pvpq] - P[pvpq]
        dQ = Q_sch[pq]   - Q[pq]
        mismatch = np.concatenate([dP, dQ])
        err = np.abs(mismatch).max()
        history.append(err)
        if verbose:
            print(f"  反復 {it}: 最大ミスマッチ = {err:.3e}")
        if err < tol:
            return V, theta, it, history

        # --- ヤコビアン構築 ---
        H = np.zeros((len(pvpq), len(pvpq)))
        N = np.zeros((len(pvpq), len(pq)))
        M = np.zeros((len(pq),   len(pvpq)))
        L = np.zeros((len(pq),   len(pq)))

        for a, i in enumerate(pvpq):
            for b, j in enumerate(pvpq):
                if i == j:
                    H[a,b] = -Q[i] - B[i,i]*V[i]**2
                else:
                    th = theta[i]-theta[j]
                    H[a,b] = V[i]*V[j]*(G[i,j]*np.sin(th) - B[i,j]*np.cos(th))
            for b, j in enumerate(pq):
                if i == j:
                    N[a,b] = P[i] + G[i,i]*V[i]**2
                else:
                    th = theta[i]-theta[j]
                    N[a,b] = V[i]*V[j]*(G[i,j]*np.cos(th) + B[i,j]*np.sin(th))
        for a, i in enumerate(pq):
            for b, j in enumerate(pvpq):
                if i == j:
                    M[a,b] = P[i] - G[i,i]*V[i]**2
                else:
                    th = theta[i]-theta[j]
                    M[a,b] = -V[i]*V[j]*(G[i,j]*np.cos(th) + B[i,j]*np.sin(th))
            for b, j in enumerate(pq):
                if i == j:
                    L[a,b] = Q[i] - B[i,i]*V[i]**2
                else:
                    th = theta[i]-theta[j]
                    L[a,b] = V[i]*V[j]*(G[i,j]*np.sin(th) - B[i,j]*np.cos(th))

        J = np.block([[H, N], [M, L]])
        dx = np.linalg.solve(J, mismatch)

        theta[pvpq] += dx[:len(pvpq)]
        V[pq]       *= (1 + dx[len(pvpq):])        # ΔV/V 形式なので比率で更新

    return V, theta, max_iter, history


print("ニュートン・ラフソン法:")
V_nr, th_nr, it_nr, hist_nr = newton_raphson(Y, bus_type, P_sch, Q_sch, V_mag)
print(f"\n{it_nr} 回で収束")
print(f"{'母線':>4} {'|V|[p.u.]':>11} {'θ[deg]':>9}")
for i in range(n):
    print(f"{i+1:4d} {V_nr[i]:11.5f} {np.rad2deg(th_nr[i]):9.3f}")
```

**期待される出力**:

```
ニュートン・ラフソン法:
  反復 0: 最大ミスマッチ = 1.000e+00
  反復 1: 最大ミスマッチ = 2.437e-02
  反復 2: 最大ミスマッチ = 2.180e-05
  反復 3: 最大ミスマッチ = 1.831e-11
```

**誤差の指数部に注目**: $10^0 \to 10^{-2} \to 10^{-5} \to 10^{-11}$。
**桁数がほぼ倍々になっている**（2次収束）。これがニュートン法の威力である。

### 5.3.3 収束速度の比較

```python
"""第5回 デモ3: 2手法の収束履歴を比較"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

fig, ax = plt.subplots(figsize=(8, 5))
ax.semilogy(range(1, len(hist)+1), hist, "o-", ms=3,
            label=f"ガウス・ザイデル法（{iters} 回, 1次収束）")
ax.semilogy(range(1, len(hist_nr)+1), hist_nr, "s-", ms=8, lw=2,
            label=f"ニュートン・ラフソン法（{it_nr} 回, 2次収束）")
ax.axhline(1e-8, color="r", ls="--", alpha=0.6, label="収束判定 $\\varepsilon=10^{-8}$")
ax.set_xlabel("反復回数 $\\nu$"); ax.set_ylabel("最大ミスマッチ")
ax.set_title("潮流計算の収束特性の比較")
ax.legend(); ax.grid(alpha=0.3, which="both")
plt.tight_layout()
plt.savefig("../図/ch05_convergence.png", dpi=150)

print("\n両手法の解の一致:")
print(f"  |V| の最大差: {np.abs(np.abs(V) - V_nr).max():.2e}")
print(f"  θ の最大差 : {np.abs(np.angle(V) - th_nr).max():.2e}")
```

対数軸で見ると、ガウス・ザイデル法は**直線**（1次収束）、
ニュートン法は**下に凸の急降下**（2次収束）になる。

<!-- fig:ch05_gs_vs_nr.png -->
![図 5.9](../図/ch05_gs_vs_nr.png)
*図 5.9　同じ 3 母線系統を解いたときの最大ミスマッチの履歴。判定はいずれも最大ミスマッチ < 10⁻⁸。ガウス・ザイデル法は α = 1.0 で 13 回、α = 1.6 で 31 回（この小さな系統では加速が過修正になる）。ニュートン・ラフソン法は 0.90 → 0.048 → 4.0e-4 → 3.2e-8 と 4 回で収束する。*
<!-- /fig -->

### 5.3.4 対応する MATLAB コード（参考）

```matlab
% 第5回: ニュートン・ラフソン法の中核部分
function [V, theta, iter] = nr_powerflow(Ybus, btype, Psch, Qsch, Vmag)
    n = length(btype);
    G = real(Ybus); B = imag(Ybus);
    pv = find(btype==1); pq = find(btype==2); pvpq = [pv; pq];
    V = Vmag; theta = zeros(n,1);
    for iter = 1:20
        Vc = V .* exp(1j*theta);
        S  = Vc .* conj(Ybus*Vc);
        P  = real(S); Q = imag(S);
        mis = [Psch(pvpq)-P(pvpq); Qsch(pq)-Q(pq)];
        if max(abs(mis)) < 1e-8, return; end
        J  = build_jacobian(V, theta, G, B, P, Q, pvpq, pq);
        dx = J \ mis;
        theta(pvpq) = theta(pvpq) + dx(1:length(pvpq));
        V(pq) = V(pq) .* (1 + dx(length(pvpq)+1:end));
    end
end
```

---

## 5.4 例題

### 例題 5-1（ニュートン法の 1 変数版で感覚をつかむ）

$f(x) = x^2 - 2 = 0$ を $x^{(0)} = 1.0$ からニュートン法で解き、
2次収束を確認せよ（真値 $\sqrt{2}=1.41421356$）。

**解答**

$f'(x) = 2x$ より反復式は
$$x^{(\nu+1)} = x^{(\nu)} - \frac{(x^{(\nu)})^2-2}{2x^{(\nu)}} = \frac{1}{2}\left(x^{(\nu)}+\frac{2}{x^{(\nu)}}\right)$$

| $\nu$ | $x^{(\nu)}$ | 誤差 $\|x-\sqrt2\|$ |
|:--:|:---|:---|
| 0 | 1.00000000 | $4.1\times10^{-1}$ |
| 1 | 1.50000000 | $8.6\times10^{-2}$ |
| 2 | 1.41666667 | $2.5\times10^{-3}$ |
| 3 | 1.41421569 | $2.1\times10^{-6}$ |
| 4 | 1.41421356 | $1.6\times10^{-12}$ |

誤差の指数が $-1 \to -2 \to -3 \to -6 \to -12$ と**倍々になっている**。
これが 2 次収束である。潮流計算でも同じことが起きる。

### 例題 5-2（ヤコビアン要素の計算）

第4回の例題 4-1 の系統（無損失、$G_{ij}=0$）で、
$V = [1.00, 0.98, 0.96]$、$\theta = [0°, -3°, -5°]$ のとき、
$H_{23} = \partial P_2/\partial\theta_3$ を求めよ。

$$\mathbf{B} = \begin{bmatrix}-14.0 & 10.0 & 4.0\\ 10.0 & -15.0 & 5.0\\ 4.0 & 5.0 & -9.0\end{bmatrix}$$

**解答**

非対角要素の公式に $G_{23}=0$ を代入すると

$$H_{23} = V_2V_3(G_{23}\sin\theta_{23} - B_{23}\cos\theta_{23}) = -V_2V_3B_{23}\cos\theta_{23}$$

$\theta_{23} = \theta_2-\theta_3 = -3°-(-5°) = 2°$ だから

$$H_{23} = -0.98\times0.96\times5.0\times\cos2° = -0.9408\times5.0\times0.99939 = \boxed{-4.702}$$

**符号の意味**: 負である。$\theta_3$ を増やす（母線 3 の位相を進める）と
$P_2$ が減る、つまり**母線 2 からの流出が減る**。
母線 3 の位相が進めば母線 3 から母線 2 へ電力が流れやすくなるので、直感と合う。

### 例題 5-3（$Q$ 限界処理）

PV 母線として設定した発電機母線（指定電圧 1.03 p.u.、$Q^\text{max} = 0.50$ p.u.）で、
反復の途中で $Q = 0.68$ p.u. と計算された。

1. どう処理すべきか述べよ。
2. 処理後、この母線の電圧はどうなると予想されるか。
3. この状況が意味することを、系統運用の観点から説明せよ。

**解答**

**(1)** $Q = 0.68 > Q^\text{max} = 0.50$ なので限界違反。
$Q$ を 0.50 p.u. に固定し、この母線を**PQ 母線に変更**する。
以後この母線の $V$ は未知数となり、$Q$ の式が方程式に加わる。

**(2)** 電圧を 1.03 に保つには 0.68 p.u. の無効電力が必要だったが、
0.50 p.u. しか出せない。したがって**電圧は 1.03 より下がる**。

**(3)** この発電機は**励磁の限界に達しており、これ以上電圧を支えられない**。
系統の無効電力が不足している状態であり、**電圧不安定・電圧崩壊の前兆**である。
運用上の対策としては

- 調相設備（電力用コンデンサ）の投入
- 他の発電機の電圧設定値を上げる
- 重負荷の場合は負荷制限

が考えられる。潮流計算の結果として PV → PQ 切替が多発する系統は、
**無効電力の余裕が乏しい**と判断できる。

---

## 5.5 演習問題

### 基礎問題

**問 5-1** ニュートン・ラフソン法が「2次収束」するとはどういうことか。
反復ごとの誤差の変化を例示して説明せよ。
また、ガウス・ザイデル法（1次収束）と比べ、
1000 母線系統ではどちらが有利か理由とともに答えよ。

**問 5-2** 6 母線系統（スラック 1、PV 2、PQ 3）について、
ヤコビアン行列の各ブロック $\mathbf{H},\mathbf{N},\mathbf{M},\mathbf{L}$ のサイズと、
$\mathbf{J}$ 全体のサイズを答えよ。

**問 5-3** 高速デカップル法で $\mathbf{N} \approx \mathbf{0}$、$\mathbf{M} \approx \mathbf{0}$
と近似できる根拠を、第3回で学んだ送電電力式を用いて説明せよ。
また、この近似が成り立たない系統の例を 1 つ挙げよ。

### 応用問題

**問 5-4** 2 母線系統を考える。母線 1 はスラック（$V_1 = 1.0\angle0°$）、
母線 2 は PQ 母線で $P_2 = -0.8$、$Q_2 = -0.3$ p.u.。
線路は $\dot{z} = 0.02+j0.08$ p.u.（充電容量無視）。

(a) $\mathbf{Y}_\text{bus}$ を求めよ。
(b) フラットスタート（$V_2=1.0$、$\theta_2=0$）における
   ミスマッチ $\Delta P_2, \Delta Q_2$ を求めよ。
(c) ヤコビアン行列 $\mathbf{J}$（$2\times2$）を求めよ。
(d) 1 回目の反復後の $V_2, \theta_2$ を求めよ。
(e) Python で実装し、収束するまでの反復回数と最終解を求めよ。

**問 5-5** 沖縄本島系統を模した系統で潮流計算を行ったところ、
昼間（太陽光大量出力時）に次の現象が観測された。

- 太陽光が接続された配電系統寄りの母線で電圧が 1.08 p.u. まで上昇
- 火力発電機の PV 母線が $Q^\text{min}$ 側で限界に達し PQ 母線に切り替わった

(a) 母線電圧が上昇した理由を、第3回の $Q$ の式を用いて説明せよ。
(b) 火力発電機が $Q^\text{min}$（進み側）の限界に達したのはなぜか。
(c) この状態を放置するとどのような問題が起きるか、2 つ挙げよ。
(d) 対策を 3 つ挙げ、それぞれの長所・短所を簡潔に述べよ。
(e) この系統で高速デカップル法を使うことの妥当性を検討せよ。
   （ヒント: 配電系統寄りの母線では $R/X$ 比が大きい）

---

## 5.6 まとめ

### キーポイント

- **ガウス・ザイデル法**: 実装は簡単だが**1次収束**で遅く、母線数に比例して反復回数が増える。
  現代では**ニュートン法の初期値生成**用途に限られる。
- **ニュートン・ラフソン法**: **2次収束**で、系統規模によらず **3〜5 回**で収束する。
  実務標準。修正方程式は
  $$\begin{bmatrix}\Delta\mathbf{P}\\ \Delta\mathbf{Q}\end{bmatrix}
  = \begin{bmatrix}\mathbf{H}&\mathbf{N}\\ \mathbf{M}&\mathbf{L}\end{bmatrix}
  \begin{bmatrix}\Delta\boldsymbol\theta\\ \Delta\mathbf{V}/\mathbf{V}\end{bmatrix}$$
- ヤコビアンの**対角要素は $P_i, Q_i$ で書ける**ので、ミスマッチ計算の結果を再利用する。
- **フラットスタート**（$V=1.0$、$\theta=0$）が有効なのは、
  単位法により正常解が 1.0 近傍に来るため。
- **高速デカップル法**は、第3回の **P-δ / Q-V 分離**（$X\gg R$）に基づき
  $\mathbf{N}\approx\mathbf{M}\approx\mathbf{0}$ と近似する。
  係数行列が定数になり **LU 分解が 1 回で済む**ので、
  N-1 事故解析のような大量ケース計算で威力を発揮する。
  ただし $R/X$ の大きい配電系統には使えない。
- **PV 母線の $Q$ 限界違反 → PQ 母線への切替**。切替の多発は
  **無効電力余裕の不足＝電圧崩壊の前兆**を意味する重要な情報である。

### 次回への橋渡し

第5回で潮流計算のアルゴリズムが揃った。しかし実系統の解析では、
系統データの入力・機器モデル・結果の可視化など、
アルゴリズム以外の部分が作業の大半を占める。

第6回では **pandapower** を使い、IEEE 標準テストケースを題材に
実際に手を動かす。自作のニュートン法の結果と pandapower の結果を照合し、
**自分の実装が正しいことを確認する**ところから始める。
