# 第6回: 潮流計算の実践（Python 演習）

**Day 2 / コマ6** ｜ 電力エネルギーシステム解析の基礎と応用

> **この回は実習中心である。** ノート PC を持参し、事前に環境構築を済ませておくこと。

> **教科書対応**: 加藤・田岡『電力システム工学の基礎』
> **第6章 電力システムにおける電圧の特性**（pp.69–80）
> — 6.2 電圧変動の感度、6.3 無効電力の供給、6.4 電圧無効電力制御

> **🖥 動くインフォグラフ**：[`viz/voltage.html`](../viz/voltage.html) — PVカーブの鼻先・感度 ρ・太陽光の連系可能量。
> ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（`index.html` から全回に飛べます）。


<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch06.md から生成。直接編集せずスライドを直す）-->
> **✍ 演習**：[`ex/ch06.html`](../ex/ch06.html) — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
> **📊 スライド**：`スライド/ch06.pptx`（講義用）

---

## まず直感で（3 分でつかむ）

> **📌 一言でいうと**：潮流計算は解けたら終わりではない。電圧逸脱と過負荷を読み、負荷を増やしたとき鼻先がどこかを知って初めて使える。

> **🪄 たとえ話：荷物を積むほどしなる橋**
>
> | 橋 | 電圧安定性 |
> |:--|:--|
> | 荷物を積むと **たわむ** | 荷物＝**負荷 P**、たわみ＝**電圧低下** |
> | 最初はゆっくり、限界近くで急に | **PV カーブ** の形そのもの |
> | ある重さで **折れる**（戻れない） | 折れる点＝**鼻先（電圧崩壊点）** |
> | 支柱を足せば、もっと積める | 支柱＝**無効電力の補給** |
> | 折れる直前まで見た目は平気 | 潮流計算は鼻先の手前で収束しなくなる |
>
> 崩れる点：橋は折れる前にきしむが、電圧は数値上「まだ 0.95」でも鼻先が目前ということがある。だから余裕を計算で出す。

> **📰 事例：1987年7月23日 首都圏の電圧崩壊**
> 猛暑でエアコン負荷が昼休み明けに急増。**無効電力が足りず** 電圧が下がり続け、約 280 万戸が停電した。周波数は正常だった。「電力が足りない」のではなく「Q が足りない」停電である。

> **📰 事例：2003年9月 イタリア全土停電**
> スイスからの連系線が樹木接触で停止し、残る連系線が過負荷で次々に脱落。電圧と周波数が崩れ、ほぼ全土が停電した。潮流の再配分と過負荷判定が要る理由がここにある。

> **🤔 この回の式で読むと**：どちらも事前に「PV カーブの余裕」を見ていれば兆候を捉えられた。今日の道具はそのためにある。

> **🤔 なぜ pandapower は「消費が正」なのか**
> 負荷を主役に見る配電の慣習。発電は負の負荷として扱う。教科書（発電が正）と逆なので、Q の符号を読み違えやすい。

> **🤔 なぜ鼻先で収束しなくなるのか**
> 鼻先を越えると方程式の解が存在しない。NR 法は無い解を探して発散する。収束しないのはバグではなく、系統が限界に近いという情報である。

> **⚠ 自作は必ず照合する**
> 同じ系統を自作 NR と pandapower で解き、差が 10⁻⁵ 以下なら実装は正しい。

**この回の地図**：Ⅰ pandapower で系統を組み、潮流を回す（符号の規約） → Ⅱ 結果の読み方 — 電圧逸脱・過負荷・自作実装との照合 → Ⅲ 電圧感度と PV カーブ — 鼻先はどこか → Ⅳ 太陽光の連系可能量 — 力率 1 と 0.95 で何が変わるか

<!-- intuition:end -->
---

## 6.1 導入

### 学習目標

1. **pandapower** で系統モデルを構築し、潮流計算を実行できる。
2. IEEE 標準テストケース（14 母線）を読み込み、結果を解釈できる。
3. **自作のニュートン法（第5回）と pandapower の結果を照合**し、実装の正しさを検証できる。
4. 潮流計算の結果から**過負荷・電圧逸脱**を判定し、対策を検討できる。
5. 計算結果を可視化し、系統の状態を直感的に把握できる。

### 前提知識（第5回との接続）

第5回でニュートン・ラフソン法を実装した。今回はそれを
**実務で使われているライブラリと照合**し、さらに大きな系統へ適用する。

### 環境構築（事前に済ませること）

```bash
python -m venv .venv
source .venv/bin/activate          # Windows: .venv\Scripts\activate
pip install pandapower numpy pandas matplotlib networkx
python -c "import pandapower; print(pandapower.__version__)"
```

---

## 6.2 理論

前半（6.2.1〜6.2.3）は pandapower のデータモデル、
後半（6.2.4〜6.2.6）は実習で観察する**電圧現象の理論的根拠**を扱う。

### 6.2.1 要素とテーブル

pandapower は系統を **pandas DataFrame の集合**として保持する。

| テーブル | 内容 | 対応する第4回の概念 |
|:---|:---|:---|
| `net.bus` | 母線（名前、公称電圧 `vn_kv`） | 潮流計算の**節点** |
| `net.line` | 送電線（$R,X,C$、亘長、許容電流） | $\mathbf{Y}_\text{bus}$ の非対角要素 |
| `net.trafo` | 変圧器（容量、%Z、巻数比） | 同上 |
| `net.ext_grid` | 外部系統 | **スラック母線** |
| `net.gen` | 発電機（電圧制御あり） | **PV 母線** |
| `net.sgen` | 静的発電機（$P,Q$ 指定） | **PQ 母線**（太陽光・風力） |
| `net.load` | 負荷 | **PQ 母線** |
| `net.shunt` | 調相設備 | $Y_{ii}$ への加算 |

**結果テーブル**（`runpp()` 実行後に生成される）:

| テーブル | 内容 |
|:---|:---|
| `net.res_bus` | 各母線の `vm_pu`（電圧の大きさ）、`va_degree`（位相角）、`p_mw`、`q_mvar` |
| `net.res_line` | 各線路の潮流、損失、`loading_percent`（**負荷率**） |
| `net.res_trafo` | 変圧器の潮流と負荷率 |
| `net.res_ext_grid` | スラック母線の $P, Q$（＝損失を含む収支） |

<!-- fig:ch06_tables.png -->
![図 6.1](../図/ch06_tables.png)
*図 6.1　pandapower は系統を表（DataFrame）の集合として保持する。入力の表（bus・line・load）に対して pp.runpp(net) を呼ぶと、結果の表（res_bus・res_line）が足される。*
<!-- /fig -->

### 6.2.2 符号の規約 — 最も間違えやすい点

**pandapower では「消費が正」**である。

| 要素 | `p_mw` の符号 | 意味 |
|:---|:---|:---|
| `load` | **正** | 消費（第4回の $P_i$ では負に相当） |
| `sgen` | **正** | 発電（内部で負の負荷として扱われる） |
| `gen` | **正** | 発電 |
| `res_line.p_from_mw` | 正 | `from_bus` から線路へ流入 |

第4回では「母線への注入を正」とした。**符号の向きが逆**なので、
自作コードと照合するときは必ず変換すること。ここでの取り違えが実習で最も多いミスである。

<!-- fig:ch06_sign.png -->
![図 6.2](../図/ch06_sign.png)
*図 6.2　符号の規約。load は消費が正、gen と sgen は発電が正。教科書（注入を正）と向きが逆なので、Q の符号を取り違えやすい。結果がおかしいときはまずここを疑う。*
<!-- /fig -->

### 6.2.3 系統構築の最小例

```python
import pandapower as pp

net = pp.create_empty_network(f_hz=60.0, sn_mva=100.0)   # 沖縄なので 60 Hz

<!-- fig:ch06_verify.png -->
![図 6.3](../図/ch06_verify.png)
*図 6.3　第5回の自作ニュートン法と pandapower の照合（3 母線・シャントなし）。自作は 4 回で収束し、電圧の差は最大 4.4×10⁻¹⁶、位相は 6.4×10⁻¹⁷ で機械精度で一致した。*
<!-- /fig -->

# 母線
b1 = pp.create_bus(net, vn_kv=132.0, name="Bus 1 (slack)")
b2 = pp.create_bus(net, vn_kv=132.0, name="Bus 2")

# スラック母線（外部系統）
pp.create_ext_grid(net, bus=b1, vm_pu=1.02, name="Grid")

# 送電線（パラメータ直接指定）
pp.create_line_from_parameters(
    net, from_bus=b1, to_bus=b2, length_km=50.0,
    r_ohm_per_km=0.045, x_ohm_per_km=0.38, c_nf_per_km=9.5,
    max_i_ka=0.8, name="Line 1-2")

# 負荷
pp.create_load(net, bus=b2, p_mw=80.0, q_mvar=38.7, name="Load")

pp.runpp(net)
print(net.res_bus)
print(net.res_line)
```

---

### 6.2.4 電圧変動の感度 — なぜ電圧制御は無効電力なのか

第3回で「有効電力は相差角、無効電力は電圧の大きさが支配する」と述べた。
ここではそれを**定量的に**示す。教科書 6.2 節の内容である。

無限大母線から $\dot{Z} = R+jX$ を介して負荷 $P+jQ$ に供給する系を考える。
$\dot{V}_s = V_s$（基準）、$\dot{V}_r = V_re^{-j\delta}$ とすると

$$P+jQ = \dot{V}_r\dot{I}^*
= V_re^{-j\delta}\left(\frac{V_s - V_re^{-j\delta}}{R+jX}\right)^*
= \frac{V_sV_re^{-j\delta} - V_r^2}{R-jX}$$

実部・虚部に分けると

$$RP + XQ + V_r^2 = V_sV_r\cos\delta, \qquad RQ - XP = -V_sV_r\sin\delta$$

**両式を 2 乗して加える**と $\cos^2+\sin^2=1$ により $\delta$ が消える。

$$\boxed{(RP+XQ+V_r^2)^2 + (RQ-XP)^2 = V_s^2V_r^2}$$

この式は**相差角 $\delta$ を含まない**、つまり受電端電圧の大きさは $\delta$ によらず
$P, Q$ だけで決まることを意味する。これを $P, Q$ で偏微分すると

$$\frac{\partial V_r}{\partial P} = -\frac{(R^2+X^2)P + RV_r^2}{V_r(2XQ+2RP+2V_r^2-V_s^2)}, \qquad
\frac{\partial V_r}{\partial Q} = -\frac{(R^2+X^2)Q + XV_r^2}{V_r(2XQ+2RP+2V_r^2-V_s^2)}$$

$V_s \approx V_r \approx 1$ p.u. のとき**両方とも負**である。すなわち
**有効電力・無効電力のどちらを増やしても受電端電圧は下がる**。

**どちらがより効くか**を見るため比を取る。$Z^2 = R^2+X^2$ とおくと

$$\rho \equiv \frac{\Delta V_{r,P}}{\Delta V_{r,Q}}
= \frac{(R^2+X^2)P+RV_r^2}{(R^2+X^2)Q+XV_r^2}
= \frac{ZP + RC}{ZQ + XC}$$

ここで

$$C = \frac{V_r^2}{Z} \qquad (\text{その地点の短絡容量})$$

短絡容量とは、その地点で短絡故障が起きたときに無限大母線から供給される皮相電力で、
遮断器の容量を決める重要な数値である。**通常 $C \gg P, Q$** である。

**高圧以上の系統**では $X \gg R$、したがって $Z \approx X$ となり

$$\rho \approx \frac{ZP+RC}{XC} = \frac{P}{C} + \frac{R}{Z} \ll 1$$

$$\boxed{\rho \ll 1 \quad\Longrightarrow\quad \text{電圧に対する感度は無効電力のほうが圧倒的に大きい}}$$

**これが「電圧制御は無効電力で行う」ことの定量的根拠**である。
負荷点の電圧を上げたければ、その点で**無効電力を供給する**（または無効電力負荷を減らす）のが最も効く。

> **極めて重要な例外 — 配電系統**
> $6\sim7$ kV の配電系統では $X$ と $R$ が**同じオーダー**になる。
> すると $R/Z$ が小さくならず、$\rho$ は 1 に近づく。つまり
> **配電系統では有効電力も電圧に大きく効く**。
>
> 6.3.4 節の演習 4 で「太陽光（力率 1、$Q=0$）を入れただけで電圧が上昇する」現象を観察するが、
> その理論的な理由がこれである。$Q$ を一切注入していなくても、
> **有効電力の逆潮流だけで電圧が上がる**。
> 配電系統に接続される太陽光の連系可能量が電圧で決まるのは、この性質による。

<!-- fig:ch06_profile.png -->
![図 6.4](../図/ch06_profile.png)
*図 6.4　沖縄本島 5 母線モデルの電圧プロファイル。電源から遠い中部・北部ほど電圧が下がり、基準ケースで最低 0.919 p.u.。軽負荷時に太陽光 400 MW を末端に入れると、逆に電圧が上がる。*
<!-- /fig -->

<!-- fig:ch06_approx.png -->
![図 6.5](../図/ch06_approx.png)
*図 6.5　近似式 ΔV ≈ (RP + XQ)/V と厳密解の比較（R = 0.10、X = 0.30 p.u.）。逆潮流（P < 0）では ΔV が負、すなわち電圧が上がる。力率 0.95 で Q を吸収すると打ち消される。*
<!-- /fig -->

<!-- fig:ch06_sensitivity.png -->
![図 6.6](../図/ch06_sensitivity.png)
*図 6.6　電圧感度 ΔV/ΔQ（左）と短絡容量との関係（右）。同じ 20 Mvar を注入しても、短絡容量 1,408 MVA の北部は 2,617 MVA の那覇の 4 倍動く。感度はおよそ 1/S_sc。*
<!-- /fig -->

### 6.2.5 無効電力の供給源と調相設備

**なぜ無効電力は「場所」が問題になるのか**: 電流 $\dot{I}$ が
インダクタンス $X$ を流れると $|\dot{I}|^2X$ の**無効電力損失**が生じる。
高電圧系統では $X \gg R$ なので、これは有効電力損失 $|\dot{I}|^2R$ より**はるかに大きい**。

したがって送電端・受電端の一方から無効電力を送っても、
その多くが途中で消費されて相手端に届かない。
**無効電力は遠くまで運べない**のである。ゆえに

$$\boxed{\text{無効電力の供給は「量」だけでなく「場所」の選定が重要}}$$

これが電圧・無効電力の管理が**局所的な対応**を求められる理由である
（第1回で述べた「電圧は局所量、周波数は系統共通量」の正体）。

**供給源の 5 分類**（教科書 6.3 節）:

| # | 供給源 | 制御性 | 特徴 |
|:--:|:---|:---|:---|
| 1 | **発電機** | 連続・高速 | AVR で励磁電流を調整。$Q$ 限界あり（第5回） |
| 2 | **電力用コンデンサ (SC) / 分路リアクトル (ShR)** | 段階的（入切） | 安価・低損失。最も広く使われる |
| 3 | **同期調相機** | 連続・高速 | 無負荷の同期電動機。高価・要メンテだが慣性も供給（第7回） |
| 4 | **静止型無効電力補償装置 (SVC)** | 連続・超高速 | 半導体スイッチで等価インピーダンスを可変 |
| 5 | 送電線の対地静電容量 | **制御不可** | 常に存在。軽負荷時はフェランチ効果の原因（第3回） |

**(2)〜(4) を総称して調相設備**と呼ぶ。

**発電機の無効電力供給**（背後電圧一定モデル）:
端子電圧 $V_t$、背後電圧 $E_g$、同期リアクタンス $X_g$ とすると

$$P = \frac{V_tE_g}{X_g}\sin\delta, \qquad Q = \frac{V_tE_g}{X_g}\cos\delta - \frac{V_t^2}{X_g}$$

有効電力 $P_0$ を一定に保つ条件 $\sin\delta_0 = X_gP_0/(V_tE_g)$ を代入すると

$$Q = \frac{\sqrt{V_t^2E_g^2 - X_g^2P_0^2}}{X_g} - \frac{V_t^2}{X_g}$$

**背後電圧 $E_g$（∝ 励磁電流）を大きくすれば供給できる無効電力が増える。**
逆に $E_g$ を下げれば $Q$ は減り、場合によっては**負（無効電力を消費）**になる。
AVR はこの励磁電流を操作して端子電圧を制御している。

> **コンデンサの落とし穴**: アドミタンス $\dot{Y}$ のコンデンサが供給する無効電力は
> $|\dot{Y}||\dot{V}|^2$ である。**電圧の 2 乗に比例する**ため、
> **電圧が下がっているときほど供給量が減る**。
> 最も無効電力が欲しい重負荷・低電圧時に効きが悪くなるという弱点がある。
> SVC や同期調相機はこの点で優れる。

<!-- fig:ch06_devices.png -->
![図 6.7](../図/ch06_devices.png)
*図 6.7　無効電力の供給源。段階的か連続か、応答が秒かミリ秒かで使い分ける。無効電力は遠くへ運べないため、電圧が下がる場所の近くに置く。*
<!-- /fig -->

### 6.2.6 電圧無効電力制御（VQC）と変圧器タップ制御

実際の系統で電圧を制御する手段は 2 つある。

**(1) 無効電力の調整** — 調相設備の入切（6.2.5 節）

**(2) 変圧器のタップ制御** — 巻数比そのものを変える。
±2.5% または ±1.5% きざみで数個〜十数個のタップが設けられている。
無効電力を操作するのではなく**電圧を直接変える**。

このうち、**負荷電流を流したまま（無停電で）タップを切り換えられる**変圧器を
**負荷時タップ切換装置（LTC: on-Load Tap Changer）**付き変圧器と呼び、
基幹系統から配電系統まで広く使われている。

これらを統合した制御が**電圧無効電力制御（VQC: Voltage reactive power Control）**である。
無効電力を $Q$ で表すのが一般的なため VQC と呼ばれる。

| 方式 | 内容 | 適する系統 |
|:---|:---|:---|
| **中央制御方式**（総合制御方式） | 中央給電指令所に全情報を集約し、送電損失最小などの目的関数を最適化して各変電所へ指令 | 規模が比較的小さい系統 |
| **ローカル制御方式**（個別制御方式） | 各変電所で一次電圧・二次電圧・変圧器通過無効電力などを見て個別に判断 | 大規模系統 |

**ローカル制御方式の動作例**（教科書 図6.5）:
一次側（高圧）電圧の偏差 $\Delta V_1$ と二次側（低圧）電圧の偏差 $\Delta V_2$ の
組み合わせで、次のように制御する。

```
              ΔV₂ ↑
                  │
   タップ上げ      │      SC 切 / ShR 入
                  │      （電圧が高すぎる）
    ──────────┼──────────→ ΔV₁
         ┌────┐   │
         │不感帯│   │
         └────┘   │
   SC 入 / ShR 切   │      タップ下げ
   （電圧が低すぎる）│
```

| 象限 | 状態 | 制御動作 |
|:---|:---|:---|
| 第1象限（$\Delta V_1>0,\Delta V_2>0$） | 無効電力が過剰 | **SC を切る**、または **ShR を入れる** |
| 第3象限（両方負） | 無効電力が不足 | **SC を入れる**、または **ShR を切る** |
| 第2象限（$\Delta V_1<0,\Delta V_2>0$） | 変圧比が不適 | **タップを上げる** |
| 第4象限（$\Delta V_1>0,\Delta V_2<0$） | 変圧比が不適 | **タップを下げる** |

**不感帯（デッドバンド）の役割**: 基準電圧からの逸脱が小さいうちは何もしない。
これがないと、わずかな変動のたびに調相設備の入切や
タップ切換が頻発し、**機器の寿命を著しく縮める**。
制御系設計では不感帯の幅と動作遅延の設定が実務上の勘所になる。

---

## 6.3 シミュレーション

### 6.3.1 演習 1: 自作ニュートン法との照合（最重要）

**目的**: 第5回で書いた自作コードが正しいことを、pandapower で検証する。

```python
"""第6回 演習1: 3母線系統 — 自作 NR と pandapower の照合"""
import numpy as np
import pandapower as pp

S_BASE = 100.0        # MVA
V_BASE = 132.0        # kV
Z_BASE = V_BASE**2 / S_BASE

# ============ (A) pandapower で構築 ============
net = pp.create_empty_network(f_hz=60.0, sn_mva=S_BASE)
buses = [pp.create_bus(net, vn_kv=V_BASE, name=f"Bus {i+1}") for i in range(3)]

pp.create_ext_grid(net, bus=buses[0], vm_pu=1.05)                  # 母線1: slack
pp.create_gen(net, bus=buses[1], p_mw=50.0, vm_pu=1.02)            # 母線2: PV
pp.create_load(net, bus=buses[2], p_mw=100.0, q_mvar=40.0)         # 母線3: PQ

# 線路（p.u. → 実単位に換算して与える）
line_pu = [(0, 1, 0.02, 0.06, 0.030),
           (0, 2, 0.08, 0.24, 0.025),
           (1, 2, 0.06, 0.18, 0.020)]
for f, t, r_pu, x_pu, b_half_pu in line_pu:
    L = 1.0                                     # 亘長 1 km に押し込む
    r_ohm = r_pu * Z_BASE / L
    x_ohm = x_pu * Z_BASE / L
    # B/2 [p.u.] -> C [nF/km]:  B = omega*C  =>  C = B/(2*pi*f*Zbase_inv)
    b_siemens = 2 * b_half_pu / Z_BASE          # 線路全体の B
    c_nf = b_siemens / (2*np.pi*60.0) * 1e9 / L
    pp.create_line_from_parameters(
        net, from_bus=buses[f], to_bus=buses[t], length_km=L,
        r_ohm_per_km=r_ohm, x_ohm_per_km=x_ohm, c_nf_per_km=c_nf,
        max_i_ka=2.0, name=f"L{f+1}-{t+1}")

pp.runpp(net, algorithm="nr", tolerance_mva=1e-10)

print("=== pandapower の結果 ===")
print(f"{'母線':>4} {'|V|[p.u.]':>11} {'θ[deg]':>10}")
for i in range(3):
    print(f"{i+1:4d} {net.res_bus.vm_pu[i]:11.6f} {net.res_bus.va_degree[i]:10.4f}")

# ============ (B) 自作ニュートン法 ============
n = 3
Y = np.zeros((n, n), dtype=complex)
for f, t, r, x, b in line_pu:
    y = 1/complex(r, x)
    Y[f, t] -= y; Y[t, f] -= y
    Y[f, f] += y + 1j*b; Y[t, t] += y + 1j*b

bus_type = np.array([0, 1, 2])
# 注意: 注入を正とする規約に変換（負荷は負）
P_sch = np.array([0.0, 50.0/S_BASE, -100.0/S_BASE])
Q_sch = np.array([0.0, 0.0,         -40.0/S_BASE])
V_mag = np.array([1.05, 1.02, 1.00])

# 第5回 デモ2 の newton_raphson() をここで呼ぶ
V_own, th_own, iters, _ = newton_raphson(Y, bus_type, P_sch, Q_sch, V_mag,
                                         verbose=False)

print("\n=== 自作ニュートン法の結果 ===")
print(f"{'母線':>4} {'|V|[p.u.]':>11} {'θ[deg]':>10}")
for i in range(3):
    print(f"{i+1:4d} {V_own[i]:11.6f} {np.rad2deg(th_own[i]):10.4f}")

print("\n=== 差分 ===")
dv = np.abs(net.res_bus.vm_pu.values - V_own).max()
dt = np.abs(net.res_bus.va_degree.values - np.rad2deg(th_own)).max()
print(f"|V| の最大差: {dv:.2e} p.u.")
print(f"θ  の最大差: {dt:.2e} deg")
print("→ 1e-5 以下なら実装は正しい" if dv < 1e-5 else "→ 要デバッグ")
```

> **課題 6-A**: 差分が大きい場合、原因として何が考えられるか。
> 符号規約、基準容量、充電容量の与え方の 3 点を確認せよ。

### 6.3.2 演習 2: IEEE 14 母線系統

```python
"""第6回 演習2: IEEE 14母線標準テストケース"""
import pandapower as pp
import pandapower.networks as pn
import pandas as pd

net = pn.case14()
print(f"母線数   : {len(net.bus)}")
print(f"線路数   : {len(net.line)}")
print(f"変圧器数 : {len(net.trafo)}")
print(f"発電機数 : {len(net.gen)}  (PV母線)")
print(f"負荷数   : {len(net.load)}")

pp.runpp(net)

print("\n=== 母線電圧 ===")
res = net.res_bus.copy()
res["逸脱"] = res.vm_pu.apply(
    lambda v: "★高い" if v > 1.05 else ("★低い" if v < 0.95 else ""))
print(res[["vm_pu", "va_degree", "p_mw", "q_mvar", "逸脱"]].round(4))

print("\n=== 線路負荷率 ===")
line_res = net.res_line.copy()
line_res["from"] = net.line.from_bus.values
line_res["to"]   = net.line.to_bus.values
line_res = line_res.sort_values("loading_percent", ascending=False)
print(line_res[["from", "to", "p_from_mw", "q_from_mvar",
                "pl_mw", "loading_percent"]].head(8).round(3))

print("\n=== 系統全体の収支 ===")
p_gen  = net.res_ext_grid.p_mw.sum() + net.res_gen.p_mw.sum()
p_load = net.res_load.p_mw.sum()
p_loss = net.res_line.pl_mw.sum() + net.res_trafo.pl_mw.sum()
print(f"総発電   : {p_gen:8.3f} MW")
print(f"総負荷   : {p_load:8.3f} MW")
print(f"総損失   : {p_loss:8.3f} MW  ({p_loss/p_load*100:.2f} %)")
print(f"収支誤差 : {p_gen - p_load - p_loss:8.2e} MW  (0 になるはず)")
```

> **課題 6-B**: 最も負荷率の高い線路はどれか。
> その線路が停止した場合（N-1）に何が起きるか予想せよ（第15回で実際に計算する）。

<!-- fig:ch06_ieee14.png -->
![図 6.10](../図/ch06_ieee14.png)
*図 6.10　IEEE 14 母線標準ケースの線路潮流と母線電圧。最大潮流 156.9 MW、総損失 13.4 MW。電圧は 1.010〜1.090 p.u. で、日本の基準 1.05 を 9 母線が超えている。標準データがそのまま運用可能とは限らない。*
<!-- /fig -->

### 6.3.3 演習 3: 負荷増加と電圧崩壊（PV カーブ）

```python
"""第6回 演習3: 負荷を増やして電圧崩壊点を探る"""
import numpy as np
import pandapower as pp
import pandapower.networks as pn
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

base = pn.case14()
p0 = base.load.p_mw.copy()
q0 = base.load.q_mvar.copy()

scales, v_min, v_bus14, converged_max = [], [], [], 0.0
for k in np.arange(1.0, 4.01, 0.02):
    net = pn.case14()
    net.load.p_mw   = p0 * k
    net.load.q_mvar = q0 * k
    try:
        pp.runpp(net, max_iteration=50)
        scales.append(k)
        v_min.append(net.res_bus.vm_pu.min())
        v_bus14.append(net.res_bus.vm_pu.iloc[13])
        converged_max = k
    except pp.LoadflowNotConverged:
        break

print(f"収束した最大負荷倍率: {converged_max:.2f} 倍")
print(f"そのときの最低電圧  : {v_min[-1]:.4f} p.u.")

fig, ax = plt.subplots(figsize=(8, 5))
ax.plot(scales, v_min, "o-", ms=3, label="系統最低電圧")
ax.plot(scales, v_bus14, "s-", ms=3, label="母線14の電圧")
ax.axhline(0.95, color="r", ls="--", alpha=0.7, label="運用下限 0.95 p.u.")
ax.axvline(converged_max, color="k", ls=":", alpha=0.7,
           label=f"収束限界 {converged_max:.2f}倍")
ax.set_xlabel("負荷倍率"); ax.set_ylabel("母線電圧 [p.u.]")
ax.set_title("PV カーブ（負荷増加に伴う電圧低下）")
ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch06_pv_curve.png", dpi=150)
```

**読み取ってほしいこと**: 負荷を増やしていくと、あるところで
**急激に電圧が落ち、やがて潮流計算が収束しなくなる**。
この点が**電圧安定限界（鼻先点、nose point）**である。

**重要な注意**: 「収束しない」ことには 2 つの意味がある。

1. **解が存在しない** — 物理的に電圧崩壊する（真の限界）
2. **解はあるがニュートン法が見つけられない** — 初期値が悪い（数値的な問題）

区別するには継続法（continuation power flow）を使う。
実務では前者と判断される点を運用限界とし、余裕を持たせて運用する。

<!-- fig:ch06_pvcurve.png -->
![図 6.8](../図/ch06_pvcurve.png)
*図 6.8　PV カーブ。左は 2 母線の理論（P_max = V²/2X = 1.67 p.u.、鼻先の電圧は 0.707 p.u.）。右は沖縄 5 母線を pandapower で負荷増加させた実測で、2.40 倍を超えると解が存在せず収束しない。*
<!-- /fig -->

### 6.3.4 演習 4: 太陽光導入の影響（沖縄系統を想定）

```python
"""第6回 演習4: 太陽光大量導入による電圧上昇"""
import numpy as np
import pandapower as pp
import pandapower.networks as pn
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

PV_BUSES = [9, 10, 11, 12, 13]        # 末端寄りの母線に太陽光を設置

ratios, v_max_list, v_min_list, loss_list = [], [], [], []
for ratio in np.arange(0.0, 1.51, 0.05):
    net = pn.case14()
    total_load = net.load.p_mw.sum()
    pv_each = total_load * ratio / len(PV_BUSES)
    for b in PV_BUSES:
        # 力率1固定（q_mvar=0）の太陽光インバータ = PQ母線
        pp.create_sgen(net, bus=b, p_mw=pv_each, q_mvar=0.0, name=f"PV{b}")
    try:
        pp.runpp(net)
        ratios.append(ratio*100)
        v_max_list.append(net.res_bus.vm_pu.max())
        v_min_list.append(net.res_bus.vm_pu.min())
        loss_list.append(net.res_line.pl_mw.sum())
    except pp.LoadflowNotConverged:
        break

fig, axes = plt.subplots(1, 2, figsize=(12, 4.5))
axes[0].plot(ratios, v_max_list, "o-", ms=3, label="系統最高電圧")
axes[0].plot(ratios, v_min_list, "s-", ms=3, label="系統最低電圧")
axes[0].axhline(1.05, color="r", ls="--", alpha=0.7, label="運用上限 1.05")
axes[0].axhline(0.95, color="r", ls="--", alpha=0.7)
axes[0].set_xlabel("太陽光導入率 [% of 総需要]"); axes[0].set_ylabel("電圧 [p.u.]")
axes[0].set_title("太陽光導入率と母線電圧"); axes[0].legend(); axes[0].grid(alpha=0.3)

axes[1].plot(ratios, loss_list, "o-", ms=3, color="#d62828")
axes[1].set_xlabel("太陽光導入率 [%]"); axes[1].set_ylabel("送電損失 [MW]")
axes[1].set_title("太陽光導入率と送電損失"); axes[1].grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch06_pv_penetration.png", dpi=150)

for r, vx, ls in zip(ratios[::5], v_max_list[::5], loss_list[::5]):
    print(f"導入率 {r:5.1f}% → 最高電圧 {vx:.4f} p.u., 損失 {ls:.3f} MW")
```

**観察してほしい 2 つの現象**:

1. **損失は最初減り、やがて増える。** 導入率が低いうちは負荷の近くで発電するので
   送電距離が短くなり損失が減る。しかし導入率が高くなると**逆潮流**が大きくなり、
   再び損失が増える。**損失最小となる最適な導入率が存在する**。
2. **電圧が上昇して 1.05 p.u. を超える。** 第3回の
   $Q = (V_sV_r\cos\delta - V_r^2)/X$ から説明できる。逆潮流により
   末端母線の電圧が上流より高くなる。これが**太陽光の連系可能量を制約する主因**である。

<!-- fig:ch06_hosting.png -->
![図 6.9](../図/ch06_hosting.png)
*図 6.9　6.6 kV 配電フィーダ（5 km、各区間 200 kW）の太陽光連系可能量。末端電圧が上限 1.05 p.u. に達するのは力率 1 で 2.5 MW、力率 0.95 で 5.5 MW。運転の仕方だけで 2.2 倍の差が出る。*
<!-- /fig -->

### 6.3.5 演習 5: 系統図の可視化

```python
"""第6回 演習5: 潮流結果の可視化"""
import pandapower as pp
import pandapower.networks as pn
import pandapower.plotting as plot
import matplotlib.pyplot as plt

net = pn.case14()
pp.runpp(net)

# 電圧で色分け、線路太さを負荷率で表現
fig, ax = plt.subplots(figsize=(10, 8))
plot.simple_plot(net, ax=ax, show_plot=False,
                 bus_size=1.2, line_width=1.5)
ax.set_title("IEEE 14母線系統")
plt.tight_layout()
plt.savefig("../図/ch06_network.png", dpi=150)

# 電圧プロファイル
fig, ax = plt.subplots(figsize=(9, 4.5))
ax.bar(net.res_bus.index + 1, net.res_bus.vm_pu, color="#457b9d")
ax.axhline(1.05, color="r", ls="--", label="上限")
ax.axhline(0.95, color="r", ls="--", label="下限")
ax.set_ylim(0.9, 1.1)
ax.set_xlabel("母線番号"); ax.set_ylabel("電圧 [p.u.]")
ax.set_title("母線電圧プロファイル"); ax.legend(); ax.grid(axis="y", alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch06_voltage_profile.png", dpi=150)
```

---

## 6.4 例題

### 例題 6-1（結果の解釈）

IEEE 14 母線系統の潮流計算で、次の結果が得られた。

| 母線 | `vm_pu` | `va_degree` |
|:--:|--:|--:|
| 1 | 1.0600 | 0.00 |
| 4 | 1.0177 | −10.31 |
| 14 | 1.0207 | −16.03 |

1. スラック母線はどれか。理由とともに答えよ。
2. 母線 1 から母線 14 へ電力は流れているか。理由を述べよ。
3. すべての母線電圧は運用範囲（0.95〜1.05 p.u.）内か。

**解答**

**(1)** **母線 1**。位相角が 0.00° に固定されているのは基準を取っている母線だから
（第4回 4.2.5 節）。

**(2)** **流れている。** 位相角が $0.00° \to -16.03°$ と低下している。
第3回の $P = (V_sV_r/X)\sin\delta$ より、**位相の進んでいる側から遅れている側へ
有効電力が流れる**。母線 1 が最も進んでいるので、母線 1 が電源である。

**(3)** **母線 1 が 1.0600 p.u. で上限 1.05 を超えている。**
ただしこれはスラック母線の指定値であり、IEEE 14 の標準データがそう定義している。
実運用では 1.05 以下に設定するのが普通である。

### 例題 6-2（損失の計算）

ある系統の潮流計算結果が次のとおりであった。

- 総発電（ext_grid + gen）: 272.4 MW
- 総負荷: 259.0 MW

1. 系統損失 \[MW\] と損失率 \[%\] を求めよ。
2. 損失率が 10% を超えていた場合、どのような原因が考えられるか 3 つ挙げよ。

**解答**

**(1)**
$$P_\text{loss} = 272.4 - 259.0 = \boxed{13.4\ \text{MW}}, \qquad
\text{損失率} = \frac{13.4}{259.0} = \boxed{5.17\ \%}$$

**(2)** 損失は $P_\text{loss} = RP^2/(V^2\cos^2\phi)$（第2回）だったので、

1. **電圧が低い** — 運用電圧が下がると損失が急増する
2. **力率が悪い（無効電力が多い）** — 調相設備の不足
3. **重潮流の線路がある** — 特定の線路に潮流が集中し、$P^2$ の項で効く

加えて、系統構成上の問題（迂回潮流、ループ潮流）も考えられる。

### 例題 6-3（符号規約の変換）

pandapower で `net.res_bus.p_mw[5] = 45.0` と表示された。
第4回の規約（母線への注入を正）ではいくらか。またこの母線は発電と消費のどちらか。

**解答**

pandapower の `res_bus.p_mw` は**その母線での正味消費**を表す（消費が正）。
第4回の注入正の規約では符号が逆になるので

$$P_5^\text{（注入正）} = \boxed{-45.0\ \text{MW}}$$

正味で 45 MW を**消費している**（負荷母線）。

---

## 6.5 演習問題

### 基礎問題

**問 6-1** pandapower で次の 4 母線系統を構築し、潮流計算を実行せよ。
公称電圧はすべて 66 kV、$f = 60$ Hz、$S_\text{base}=100$ MVA とする。

| 要素 | 内容 |
|:---|:---|
| 母線 1 | ext_grid、`vm_pu`=1.03 |
| 母線 2 | gen、`p_mw`=30、`vm_pu`=1.01 |
| 母線 3 | load、`p_mw`=60、`q_mvar`=25 |
| 母線 4 | load、`p_mw`=40、`q_mvar`=15 |
| 線路 | 1-2、2-3、3-4、1-4（各 20 km、`r`=0.10 Ω/km、`x`=0.40 Ω/km、`c`=9.0 nF/km、`max_i_ka`=0.5） |

(a) 各母線の電圧と位相角を出力せよ。
(b) 系統損失を求めよ。
(c) 最も負荷率の高い線路を答えよ。

**問 6-2** 問 6-1 の系統で、母線 3 の負荷を 60 MW から 120 MW に増やした。
(a) 各母線の電圧はどう変化したか。
(b) 損失は何倍になったか。理論値（$P^2$ に比例）と比較して考察せよ。

**問 6-3** pandapower における `gen` と `sgen` の違いを、
第4回で学んだ母線種別（PV / PQ）と対応づけて説明せよ。
太陽光発電は通常どちらでモデル化するか、理由とともに答えよ。

### 応用問題

**問 6-4** IEEE 14 母線系統を用いて、以下を実施せよ。

(a) 標準ケースで潮流計算を実行し、電圧が最も低い母線を特定せよ。
(b) その母線に電力用コンデンサ（`shunt`、$Q = 20$ Mvar）を設置し、
   電圧の改善量と系統損失の変化を求めよ。
(c) コンデンサ容量を 0〜50 Mvar まで 5 Mvar 刻みで変化させ、
   「電圧」と「損失」の関係をグラフ化せよ。
(d) (c) の結果から、最適なコンデンサ容量を決定し、理由を述べよ。
   （電圧が 1.05 を超えないこと、損失が最小になることの両方を考慮すること）

**問 6-5** 沖縄本島系統を模した系統モデルを自分で構築し、
再生可能エネルギー導入の影響を評価せよ。

**系統仕様**（簡略化モデル）:

| 母線 | 名称 | 内容 |
|:--:|:---|:---|
| 1 | 具志川 | ext_grid（スラック）、`vm_pu`=1.02 |
| 2 | 牧港 | gen、`p_mw`=250、`vm_pu`=1.01 |
| 3 | 那覇 | load 400 MW、160 Mvar |
| 4 | 中部 | load 350 MW、140 Mvar |
| 5 | 北部 | load 150 MW、60 Mvar |

線路（すべて 132 kV、`r`=0.06 Ω/km、`x`=0.35 Ω/km、`c`=9.0 nF/km、`max_i_ka`=1.2）:
1-2（15 km）、2-3（25 km）、3-4（20 km）、4-5（35 km）、1-5（45 km）

(a) 系統を構築し、ベースケースの潮流計算を実行せよ。
   各母線の電圧、線路の負荷率、系統損失を求めよ。
(b) 母線 5（北部）に大規模太陽光を `sgen` として 0〜300 MW まで
   段階的に接続し、母線 5 の電圧変化をグラフ化せよ。
(c) 母線 5 の電圧が 1.05 p.u. を超えない最大の太陽光容量を求めよ。
   これが「**連系可能量**」である。
(d) 太陽光インバータに無効電力制御を持たせ（`q_mvar` を負にする＝進み無効電力を吸収）、
   連系可能量がどれだけ増えるか評価せよ。
   （ヒント: 第9回で学ぶ「力率制御」「電圧無効電力制御」の先取り）
(e) (d) の対策の代わりに、母線 5 に分路リアクトルを設置する方法もある。
   両者の長所・短所を比較せよ。

> 問 6-5 は本講義の中核をなす総合問題である。
> 第15回の総合演習でも同じ系統モデルを使うので、**コードを保存しておくこと**。

---

## 6.6 まとめ

### キーポイント

- pandapower は系統を **pandas DataFrame の集合**として保持する。
  `bus`, `line`, `trafo`, `ext_grid`（スラック）, `gen`（PV）, `sgen`/`load`（PQ）。
- **符号規約に注意**: pandapower は**消費が正**。
  第4回の「注入が正」とは逆なので、自作コードと照合するときは必ず変換する。
- **自作実装は必ず既存ライブラリと照合する**。差が $10^{-5}$ 以下なら実装は正しい。
  差が出たら符号規約・基準容量・充電容量の 3 点を疑う。
- 負荷を増やしていくと**電圧安定限界（鼻先点）**に達し、潮流計算が収束しなくなる。
  「収束しない」には「解が存在しない」と「見つけられない」の 2 通りがあることに注意。
- **太陽光の大量導入では 2 つの現象が起きる**:
  - 損失は最初減り、逆潮流が大きくなると再び増える（最適導入率が存在）
  - 末端母線の電圧が上昇し、**1.05 p.u. の上限が連系可能量を制約する**
- 電圧逸脱・過負荷の判定は `res_bus.vm_pu` と `res_line.loading_percent` で行う。

### 次回への橋渡し

第4〜6回で扱った潮流計算は、系統が**定常状態にある**という前提の計算である。
しかし、事故が起きた瞬間や発電機が脱落した直後は定常状態ではない。

第7回では**時間的な変化**を扱う。発電機のロータが振動し、
最悪の場合は同期を失って脱調する。この現象を**動揺方程式**で記述し、
**等面積法**で安定度を判定する方法を学ぶ。

第3回で導いた $P = P_\text{max}\sin\delta$ が、
今度は**電力相差角曲線**として主役になる。
