# 第7回: 電力系統の安定度

**Day 2 / コマ7** ｜ 電力エネルギーシステム解析の基礎と応用

> **教科書対応**: 加藤・田岡『電力システム工学の基礎』**第5章 安定度計算**（pp.57–68）
> — 5.1 安定度の種類、5.2 同期発電機と動揺方程式、5.3 等面積法、5.4 安定度向上対策

> **🖥 動くインフォグラフ**：[`viz/swing.html`](../viz/swing.html) — 動揺方程式を RK4 で実積分、等面積法（t_cr を境に安定/脱調）。
> ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（`index.html` から全回に飛べます）。


<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch07.md から生成。直接編集せずスライドを直す）-->
> **✍ 演習**：[`ex/ch07.html`](../ex/ch07.html) — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
> **📊 スライド**：`スライド/ch07.pptx`（講義用）

---

## まず直感で（3 分でつかむ）

> **📌 一言でいうと**：短絡中に貯まった加速エネルギーを、事故除去後の減速エネルギーで吐き出しきれれば同期は保たれる。

> **🪄 たとえ話：ゴム紐でつながれた台車**
>
> | 台車とゴム紐 | 同期発電機 |
> |:--|:--|
> | 壁にゴム紐でつないだ台車を **押し続ける** | 押す力＝**機械入力 P_m**（タービン） |
> | ゴムが切れた瞬間、台車は **加速** する | ゴムの張力＝**電気出力 P_max sinδ** |
> | ゴムを戻すと **引き戻される** | 切れる＝**短絡事故**（P_e = 0） |
> | 引き戻せる範囲を越えると伸びきる | 伸びきる＝**脱調**（δ > δ_max） |
> | 戻すのが遅いほど台車は速い | 戻す遅さ＝**故障除去時間 t_c** |
>
> 崩れる点：ゴムの張力は伸びに比例して増え続けるが、同期化力は sinδ なので 90° を過ぎると弱くなる。だから「戻れない角度」が存在する。

> **📰 事例：1996年8月10日 米国西部大停電**
> 猛暑で送電線が熱で弛み、樹木に接触して停止した。潮流の移動で発電機が **脱調** し、西部系統が 4 つに分裂して約 750 万戸が停電した。相差角が戻れない領域に入った典型例である。

> **📰 事例：北海道 2018 との違い**
> 北海道ブラックアウトは「周波数」が落ちて止まった事故（第8回）。今日の同期安定度は「相差角 δ」が開きすぎて発電機同士の歩調が崩れる事故である。時間スケールは 0.1〜数秒で、保護リレーの整定が勝負を決める。

> **🤔 この回の式で読むと**：同じ「大停電」でも機序が違う。安定度の 3 分類（同期・電圧・周波数）を最初に区別させる。

> **🤔 なぜ δ_cr は H に依らないのか**
> 等面積法はエネルギーの釣り合いで、面積は P–δ 平面の幾何だけで決まる。H は「その角度に何秒で着くか」にしか関わらない。

> **🤔 なぜ t_cr は √H に比例するのか**
> 事故中は加速電力が一定なので等加速度運動。δ − δ₀ = (ω₀P_m/4H)t² となり、同じ角度に達する時間は √H に比例する。H が半分なら 0.707 倍。

> **⚠ 落とし穴**
> 角度を度のまま代入しない。δ はラジアン、ω₀ = 2π×60 = 377 rad/s。

**この回の地図**：Ⅰ 安定度の 3 分類と時間スケール → Ⅱ 動揺方程式 — 回転体の運動方程式（H の意味） → Ⅲ 等面積法 — 臨界除去角と臨界除去時間 → Ⅳ 対策と、再エネによる慣性低下

<!-- intuition:end -->
---

## 7.1 導入

### 学習目標

1. 電力系統の安定度を**3 分類**（同期・電圧・周波数）でき、それぞれの時間スケールを言える。
2. **動揺方程式**を導出し、その物理的意味（回転体の運動方程式）を説明できる。
3. **等面積法**により臨界故障除去角・臨界故障除去時間を求められる。
4. 安定度向上対策（PSS、FACTS、高速再閉路）の原理を説明できる。
5. **再エネ大量導入による慣性低下**が安定度に与える影響を論じられる。

### 前提知識（第3〜6回との接続）

第3回で導いた **$P = P_\text{max}\sin\delta$** が今回の主役になる。
潮流計算（第4〜6回）は定常状態の計算だったが、
今回は**事故発生から数秒間のダイナミクス**を扱う。

---

## 7.2 理論

### 7.2.1 安定度の分類

| 分類 | 何が失われるか | 時間スケール | 主な原因 | 扱う回 |
|:---|:---|:---|:---|:--:|
| **同期安定度** | 発電機どうしの同期 | 0.1〜10 s | 短絡事故、線路開放 | **第7回** |
| **電圧安定度** | 電圧の維持 | 1 s〜数分 | 無効電力不足、重負荷 | 第6回、第14回 |
| **周波数安定度** | 需給バランス | 1 s〜数分 | 電源脱落、負荷急変 | 第8回 |

同期安定度はさらに 2 つに分かれる。

| 種別 | 外乱の大きさ | 解析手法 | 判定基準 |
|:---|:---|:---|:---|
| **定態安定度** | 微小（負荷の緩やかな変化） | 線形化・固有値解析 | $dP/d\delta > 0$ |
| **過渡安定度** | 大（三相短絡など） | **時間領域シミュレーション**、等面積法 | 脱調しないこと |

<!-- fig:ch07_timescale.png -->
![図 7.1](../図/ch07_timescale.png)
*図 7.1　安定度の 3 分類と時間スケール。同期安定度は 0.1〜10 秒、周波数安定度は数秒〜十数分、電圧安定度は数秒〜1 時間。保護リレーと遮断器が動くのは 50〜100 ms で、同期安定度の勝負はこの時間帯で決まる。*
<!-- /fig -->

### 7.2.2 動揺方程式（swing equation）の導出

**出発点は回転体の運動方程式**である。発電機ロータの慣性モーメントを $J$、
機械角を $\theta_m$ とすると

$$J\frac{d^2\theta_m}{dt^2} = T_m - T_e \qquad [\text{N}\cdot\text{m}]$$

$T_m$ は原動機（タービン）が与える機械トルク、$T_e$ は電気的な制動トルク。

**電気角への変換**: 極対数を $p$ とすると $\delta = p\,\theta_m$（電気角）。
両辺に角速度 $\omega$ を掛けてトルクを電力に変換し、
定格容量 $S_\text{rated}$ でパーユニット化する。

ここで**慣性定数 $H$** を次で定義する。

$$\boxed{H \equiv \frac{\text{定格速度における蓄積運動エネルギー}}{\text{定格容量}}
= \frac{\frac{1}{2}J\omega_{m0}^2}{S_\text{rated}} \qquad [\text{s}]}$$

**$H$ の物理的意味**: 「定格出力で運転中に原動機を止めたとき、
**ロータの運動エネルギーだけで何秒間発電を続けられるか**」という時間である。
単位が秒であることに意味がある。

これを用いると動揺方程式は次の形になる。

$$\boxed{\frac{2H}{\omega_0}\frac{d^2\delta}{dt^2} = P_m - P_e - D\frac{d\delta}{dt}}$$

> **教科書の表記との対応（重要）**
> 教科書 (5.4) 式は慣性定数を $M = \omega J$ と定義し、単位法で $\omega \approx 1$ として
> $$M\frac{d^2\delta}{dt^2} = P_m - P_e = P_a$$
> と書く（$P_a$ は**加速電力**）。本資料の $H$ とは
> $$M \simeq \frac{2H}{\omega_0}$$
> の関係にある。**本資料が $H$ を主に使う理由**は、$H$ が「秒」という直感的な単位を持ち、
> 再エネ導入による慣性低下（7.2.8 節、第8回、第13回）を定量的に議論しやすいためである。
> 教科書の問題を解くときは $M$ 表記に読み替えること。

| 記号 | 意味 | 典型値 |
|:---|:---|:---|
| $H$ | 慣性定数（教科書の $M=\omega J$ に対応） | 火力 3〜6 s、水力 2〜4 s、**風力・太陽光 0 s** |
| $P_a = P_m - P_e$ | 加速電力（教科書 (5.5) 式） | p.u. |
| $\omega_0 = 2\pi f_0$ | 定格角速度 | $2\pi\times60 = 377$ rad/s |
| $\delta$ | 相差角（電気角） | rad |
| $P_m$ | 機械入力 | p.u. |
| $P_e$ | 電気出力 | p.u. |
| $D$ | 制動係数 | 0〜2 p.u. |

**ここが決定的に重要**: 太陽光・風力は**インバータを介して接続される**ため、
回転する質量が系統と電気的に結合していない。すなわち **$H = 0$**。
再エネが増えると系統全体の慣性が下がり、**周波数も位相角も速く動くようになる**。
これが第2回で触れた沖縄系統の課題であり、第8回・第13回で繰り返し扱う。

<!-- fig:ch07_system.png -->
![図 7.2](../図/ch07_system.png)
*図 7.2　1 機無限大母線モデル。タービンは事故を知らずに機械入力 P_m を送り続けるが、短絡すると電気出力が送り出せない。その差がロータを加速させる。*
<!-- /fig -->

### 7.2.3 同期発電機のモデル — 事象に応じて使い分ける

同期発電機は**背後電圧一定モデル**（定電圧背後リアクタンスモデル）で表す。
リアクタンスの背後に電圧源があるとみなす等価回路である。

```
      ┌──── jX ────●  端子電圧 V̇_t
     ( ~ ) Ė
      │
     ─┴─
```

**解析する事象の時間スケールによって、使うリアクタンスと起電力が変わる。**

| モデル | リアクタンス | 起電力 | 適用する事象 |
|:---|:---|:---|:---|
| (a) 定常状態 | $X_d$（**同期リアクタンス**） | $E$（背後電圧・誘導起電力） | 定常解析、潮流計算 |
| (b) 過渡状態 | $X_d'$（**過渡リアクタンス**） | $E'$（**過渡背後電圧**） | **数秒程度の擾乱**＝過渡安定度 |
| (c) 初期過渡状態 | $X_d''$（初期過渡・次過渡リアクタンス） | $E''$（初期過渡背後電圧） | **1 秒以内**の事故直後、短絡電流計算 |

大小関係は $X_d'' < X_d' < X_d$ である（典型値: $X_d'' \approx 0.15$、$X_d' \approx 0.25$、$X_d \approx 1.8$ p.u.）。

**本回で扱う過渡安定度は数秒スケール**なので、$X_d'$ と $E'$ を用いる。
第7.2.4 節以降で $E'$、$X_d'$ と書くのはこの理由による。

> **なぜ事故直後ほどリアクタンスが小さいのか**: 磁束は急には変化できない（磁束一定の原理）。
> 事故直後は制動巻線と界磁巻線に誘導電流が流れて磁束を保とうとするため、
> 見かけのリアクタンスが小さくなる。時間が経つとこれらが減衰し、$X_d$ に近づいていく。

### 7.2.4 縮約と一機無限大母線系統

実系統には数百〜数千台の発電機がある。これらを全て個別に扱うのは大変であり、
また系統全体の大まかな挙動を見るには不要である。

**縮約（reduction）**: 擾乱が発生したとき、多数の同期発電機は
似た動きをするグループに分かれる。その動きを**少数の発電機でまとめて表す**ことを縮約という。

**一機無限大母線系統**: 縮約の極限として、
注目する 1 台の発電機と、それ以外の系統全体を「電圧・周波数が一定の理想電源
（**無限大母線**）」とみなすモデル。電力システム解析で最もよく使われる。

```
   発電機 Ė'=E'∠δ    jX_d'      jX_t(変圧器)    jX_l(送電線)     無限大母線 V∠0
      ( ~ )────nnnn──────╫╫────────nnnn──────────────●
                    X = X_d' + X_t + X_l
```

**この単純化が正当化される条件**: 注目する発電機が系統全体に比べて十分小さく、
その挙動が系統の電圧・周波数にほとんど影響しないこと。
逆に**沖縄のような小規模系統では、1 台の発電機が系統全体に影響する**ため、
この仮定は慎重に扱う必要がある（第2回・演習問題 7-5）。

### 7.2.5 電力相差角方程式と定態安定度

最も基本的なモデルは、1 台の発電機が無限大母線（電圧・周波数が一定の理想系統）に
リアクタンス $X$ を介して繋がったものである。

```
   発電機 E'∠δ          X_d'        X_line       無限大母線 V∞∠0
      ( ~ )────nnnn────────nnnn────────────●
                         X_total = X_d' + X_line
```

第3回の送電電力式より、

$$\boxed{P_e = \frac{E'V_\infty}{X_\text{total}}\sin\delta = P_\text{max}\sin\delta}$$

これを**電力相差角曲線（P-δ 曲線）**と呼ぶ。

**定常運転点**: $P_m = P_e$ となる点。$P_m = P_\text{max}\sin\delta_0$ より
$\delta_0 = \arcsin(P_m/P_\text{max})$。

**定態安定条件**: 同期化力 $K_s \equiv dP_e/d\delta > 0$ が必要。

$$K_s = P_\text{max}\cos\delta > 0 \quad\Longleftrightarrow\quad \boxed{\delta < 90°}$$

**なぜ $\delta > 90°$ で不安定なのか**: $\delta$ が少し増えたとき、
$\delta < 90°$ なら $P_e$ が増えて $P_m - P_e < 0$ となり、
**減速して元に戻る**（復元力が働く）。
しかし $\delta > 90°$ では $P_e$ が**減って**しまい、$P_m - P_e > 0$ で
さらに加速する。**正のフィードバックになり脱調する**。

$\arcsin$ には $\delta$ と $180°-\delta$ の 2 つの解があるが、
安定なのは $\delta < 90°$ 側だけである。

### 7.2.6 等面積法（Equal-Area Criterion）

**動揺方程式を積分して安定判別する方法**である。時間領域の数値積分をせずに
安定・不安定が判定できるため、直感的理解に優れる。

**導出**: 制動を無視（$D=0$）した動揺方程式

$$\frac{2H}{\omega_0}\frac{d^2\delta}{dt^2} = P_m - P_e$$

の両辺に $2\,\dfrac{d\delta}{dt}$ を掛ける。左辺は

$$\frac{2H}{\omega_0}\cdot 2\frac{d\delta}{dt}\frac{d^2\delta}{dt^2}
= \frac{2H}{\omega_0}\frac{d}{dt}\left[\left(\frac{d\delta}{dt}\right)^2\right]$$

両辺を $t$ で積分し、$d\delta/dt \cdot dt = d\delta$ を使うと

$$\frac{2H}{\omega_0}\left(\frac{d\delta}{dt}\right)^2
= 2\int_{\delta_0}^{\delta}(P_m - P_e)\,d\delta'$$

**安定であるための条件**は、ロータが最大振れ角 $\delta_\text{max}$ で
**いったん止まる**こと、すなわち $d\delta/dt = 0$ となること。

$$\boxed{\int_{\delta_0}^{\delta_\text{max}}(P_m - P_e)\,d\delta = 0}$$

この積分は、P-δ 曲線上で

- $P_m > P_e$ の区間（**加速エネルギー $S_A$**、加速面積 $A_1$ とも書く）
- $P_m < P_e$ の区間（**減速エネルギー $S_B$**、減速面積 $A_2$ とも書く）

> **教科書の表記**: 加藤・田岡では面積を**エネルギー**と呼び、$S_A$、$S_B$ と書く。
> $\int(P_m-P_e)\,d\delta$ は実際にエネルギーの次元を持つので、この呼び方のほうが物理的である。
> 本資料では以後 $S_A$（加速エネルギー）、$S_B$（減速エネルギー）を用い、
> 図中の面積表記 $A_1, A_2$ を併記する。

に分かれる。安定条件は $A_1 = A_2$ が**達成可能**であること。

```
  P
  ↑        故障除去後の曲線 P_e = P_max sin δ
  │      ／‾‾‾＼
  │    ／  A₂   ＼         ← 減速面積（P_e > P_m）
P_m├──╱─────────╲──────────
  │ ╱ ▨▨▨ A₁     ＼        ← 加速面積（P_m > P_e）
  │╱▨▨▨▨▨          ＼
  └─┴────┴──────────┴──→ δ
   δ₀   δ_c        δ_max
      故障中
```

**臨界故障除去角 $\delta_\text{cr}$**: $A_1 = A_2$ がぎりぎり成立する故障除去角。
これを超えて故障が継続すると、減速に使える面積が足りず**脱調する**。

**三相短絡（故障中 $P_e = 0$）で故障後に元の曲線に戻る場合**の $\delta_\text{cr}$:

加速面積:
$$A_1 = \int_{\delta_0}^{\delta_\text{cr}}(P_m - 0)\,d\delta = P_m(\delta_\text{cr}-\delta_0)$$

減速面積（$\delta_\text{max} = \pi - \delta_0$ まで振れるとして）:
$$A_2 = \int_{\delta_\text{cr}}^{\pi-\delta_0}(P_\text{max}\sin\delta - P_m)\,d\delta
= P_\text{max}\bigl[\cos\delta_\text{cr} + \cos\delta_0\bigr] - P_m(\pi - \delta_0 - \delta_\text{cr})$$

$A_1 = A_2$ とおいて整理すると、

$$\boxed{\cos\delta_\text{cr} = \frac{P_m}{P_\text{max}}(\pi - 2\delta_0) - \cos\delta_0}$$

ここで $\delta_0 = \arcsin(P_m/P_\text{max})$。

**臨界故障除去時間 $t_\text{cr}$**: 故障中は $P_e = 0$ なので動揺方程式は

$$\frac{2H}{\omega_0}\frac{d^2\delta}{dt^2} = P_m \quad(\text{一定})$$

初期条件 $\delta(0)=\delta_0$、$\dot\delta(0)=0$ の下で 2 回積分すると

$$\delta(t) = \delta_0 + \frac{\omega_0 P_m}{4H}t^2$$

$\delta(t_\text{cr}) = \delta_\text{cr}$ より

$$\boxed{t_\text{cr} = \sqrt{\frac{4H(\delta_\text{cr}-\delta_0)}{\omega_0 P_m}}}$$

**実務での意味**: 保護リレーと遮断器は、この $t_\text{cr}$ より
**確実に短い時間で故障を除去しなければならない**。
現代の系統では $t_\text{cr}$ が 0.15〜0.4 s 程度であり、
高速遮断器（2〜3 サイクル = 0.033〜0.05 s）と高速リレーで対応する。

**$H$ が小さいと $t_\text{cr}$ が短くなる**ことに注意。
再エネ大量導入で系統慣性が下がると、**保護に許される時間が短くなる**。

<!-- fig:ch07_equal_area.png -->
![図 7.3](../図/ch07_equal_area.png)
*図 7.3　等面積法。事故中に貯まる加速面積 A1（赤）と、除去後に使える減速面積 A2（緑）が等しくなる除去角が臨界除去角 δ_cr = 89.4°。P_m = 0.8、P_max = 2.0 p.u. の場合。*
<!-- /fig -->

<!-- fig:ch07_three_curves.png -->
![図 7.4](../図/ch07_three_curves.png)
*図 7.4　1 回線開放を伴う場合の 3 本の P–δ 曲線。事故前 1.91、事故中 0.67、除去後 1.24 p.u.。除去後の曲線が下がるぶん減速に使える面積が減り、臨界除去角は 84° に縮む。*
<!-- /fig -->

### 7.2.7 安定度向上対策

教科書 5.4 節は、次の **4 本柱**を挙げている。まずこれを押さえること。

| # | 対策 | 電力相差角曲線の上で何が起きるか |
|:--:|:---|:---|
| (1) | **送電の高電圧化** | $P_\text{max}=E'V/X$ が上がり曲線全体が持ち上がる → 減速エネルギー増、同期化力増 |
| (2) | **高速度遮断器** | 事故継続時間が短くなり、**加速エネルギー $S_A$ が減る** |
| (3) | **高速再閉路** | 事故除去後すぐ 1 回線を復旧し 2 回線に戻す → **減速エネルギー $S_B$ が増える** |
| (4) | **超速応励磁** | 事故除去後に励磁電流を急増させ $E'$ を高める → $P_\text{max}$ が上がり減速エネルギー増 |

すなわち安定度向上とは、**加速エネルギーを減らす**か**減速エネルギーを増やす**かの
いずれかに帰着する。以下はより網羅的な一覧である。

| 対策 | 原理 | 効く量 |
|:---|:---|:---|
| **高速故障除去** | 故障時間を短縮し $S_A$ を減らす | $\delta_\text{cr}$ に対する余裕 |
| **高速再閉路** | 事故除去後すぐ線路を再投入し $X$ を回復 | $P_\text{max}$ |
| **送電線の多回線化** | $X_\text{total}$ を下げる | $P_\text{max} = E'V/X$ |
| **直列コンデンサ** | 容量性リアクタンスで $X$ を打ち消す | $P_\text{max}$ |
| **超速応励磁**（AVR の高速応答） | 事故除去後に $E'$ を素早く上げる | $P_\text{max}$ |
| **PSS** | 動揺を検出し励磁に制動信号を注入 | $D$（制動） |
| **FACTS**（SVC, STATCOM, TCSC） | 電力用半導体で $X$ や $Q$ を高速制御 | $P_\text{max}$, $D$ |
| **制動抵抗投入** | 余剰エネルギーを熱で消費 | $A_1$ を減らす |

**PSS（電力系統安定化装置）の要点**:
AVR は電圧を速く戻そうとするあまり、**低周波動揺（0.2〜2 Hz）に対して
負の制動を与えてしまう**ことがある。PSS はロータ速度偏差 $\Delta\omega$ を検出し、
位相を進めた信号を AVR に加えることで**正の制動トルク**を作る。

**FACTS の要点**: 電力用半導体（第9回のインバータ技術）を使い、
機械式より桁違いに速く（ミリ秒オーダー）系統定数を制御する。

| 機器 | 制御対象 | 接続 |
|:---|:---|:---|
| SVC | 無効電力（サイリスタ制御） | 並列 |
| STATCOM | 無効電力（自励式インバータ） | 並列 |
| TCSC | 線路リアクタンス | 直列 |
| UPFC | 電圧・位相・リアクタンス | 直並列 |

<!-- fig:ch07_measures.png -->
![図 7.5](../図/ch07_measures.png)
*図 7.5　対策ごとの臨界除去時間。直列補償で P_max を 2.0 → 2.4 にすると 247 → 268 ms に伸びる。一方、慣性が 4 → 2 s に下がると 175 ms に縮む。高速除去は t_cr ではなく実際の除去時間を短くする対策である。*
<!-- /fig -->

<!-- fig:ch07_damping.png -->
![図 7.6](../図/ch07_damping.png)
*図 7.6　制動係数 D の効果（除去 200 ms）。脱調しなくても振動は残る。PSS は励磁系を通じて電気トルクに制動成分を作り、この振動を速く収める装置である。*
<!-- /fig -->

### 7.2.8 再エネ大量導入と慣性の低下

系統全体の慣性定数は、同期運転中の発電機の加重平均で表される。

$$H_\text{sys} = \frac{\sum_k H_k S_k}{\sum_k S_k}$$

太陽光・風力（インバータ電源）は $H = 0$ なので、
これらが増えると**分母は変わらず分子だけ減り、$H_\text{sys}$ が下がる**。

**影響**:

1. $t_\text{cr} \propto \sqrt{H}$ より、**臨界故障除去時間が短くなる**
2. $df/dt \propto 1/H$ より、**周波数変化率が大きくなる**（第8回）
3. ロータ動揺の周波数 $f_\text{osc} \propto \sqrt{K_s/H}$ が上がる

**対策**:

- **同期調相機**: 発電しない同期機を回し、慣性だけを供給する
- **合成慣性（synthetic inertia）**: インバータが $df/dt$ を検出して
  瞬時に有効電力を増減し、慣性を模擬する
- **グリッドフォーミングインバータ**: 電圧源として振る舞い、
  同期機と同様の慣性・同期化力を提供する（第9回、第13回）
- **蓄電池による高速周波数応答**（FFR）

<!-- fig:ch07_inertia.png -->
![図 7.7](../図/ch07_inertia.png)
*図 7.7　慣性定数 H と臨界除去時間の関係（左）と、電源種別の H（右）。t_cr は √H に比例するため、H が 4 → 2 s になると 247 → 175 ms（0.707 倍）に縮む。インバータ電源は回転体を持たず H = 0。*
<!-- /fig -->

---

## 7.3 シミュレーション

### 7.3.1 電力相差角曲線と等面積法の可視化

```python
"""第7回 デモ1: 等面積法の可視化"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

P_max, P_m = 2.0, 0.8              # p.u.
delta0 = np.arcsin(P_m/P_max)

# 臨界故障除去角（三相短絡、故障中 Pe=0）
cos_cr  = P_m/P_max*(np.pi - 2*delta0) - np.cos(delta0)
delta_cr = np.arccos(np.clip(cos_cr, -1, 1))
delta_max = np.pi - delta0

print(f"初期位相角   δ0     = {np.rad2deg(delta0):6.2f}°")
print(f"臨界除去角   δ_cr   = {np.rad2deg(delta_cr):6.2f}°")
print(f"最大振れ角   δ_max  = {np.rad2deg(delta_max):6.2f}°")

H, f0 = 4.0, 60.0
w0 = 2*np.pi*f0
t_cr = np.sqrt(4*H*(delta_cr-delta0)/(w0*P_m))
print(f"臨界除去時間 t_cr   = {t_cr:6.4f} s ({t_cr*f0:.1f} サイクル)")

d = np.linspace(0, np.pi, 500)
fig, ax = plt.subplots(figsize=(9, 5.5))
ax.plot(np.rad2deg(d), P_max*np.sin(d), lw=2, label="$P_e = P_{max}\\sin\\delta$")
ax.axhline(P_m, color="k", ls="--", label=f"$P_m$ = {P_m}")

# 加速面積 A1（故障中 Pe=0）
d1 = np.linspace(delta0, delta_cr, 200)
ax.fill_between(np.rad2deg(d1), 0, P_m, color="red", alpha=0.35,
                label="加速面積 $A_1$")
# 減速面積 A2
d2 = np.linspace(delta_cr, delta_max, 200)
ax.fill_between(np.rad2deg(d2), P_m, P_max*np.sin(d2), color="blue", alpha=0.35,
                label="減速面積 $A_2$")

for x, lab, c in [(delta0, "$\\delta_0$", "green"),
                  (delta_cr, "$\\delta_{cr}$", "red"),
                  (delta_max, "$\\delta_{max}$", "blue")]:
    ax.axvline(np.rad2deg(x), color=c, ls=":", alpha=0.8)
    ax.text(np.rad2deg(x), -0.15, lab, ha="center", color=c, fontsize=11)

ax.set_xlabel("位相角 $\\delta$ [deg]"); ax.set_ylabel("電力 [p.u.]")
ax.set_title(f"等面積法（$t_{{cr}}$ = {t_cr*1000:.0f} ms）")
ax.set_ylim(-0.25, 2.2); ax.legend(loc="upper right"); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch07_equal_area.png", dpi=150)

# 面積が実際に等しいか検算
A1 = P_m*(delta_cr - delta0)
A2 = P_max*(np.cos(delta_cr) - np.cos(delta_max)) - P_m*(delta_max - delta_cr)
print(f"\n検算: A1 = {A1:.6f}, A2 = {A2:.6f}, 差 = {abs(A1-A2):.2e}")
```

### 7.3.2 動揺方程式の数値積分 — 安定と不安定の分岐

```python
"""第7回 デモ2: 故障除去時間を変えて安定/不安定を観察する"""
import numpy as np
from scipy.integrate import solve_ivp
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

H, D, f0 = 4.0, 0.5, 60.0
w0 = 2*np.pi*f0
P_max, P_m = 2.0, 0.8
delta0 = np.arcsin(P_m/P_max)

def swing(t, y, t_clear):
    """y = [delta, omega_dev]"""
    delta, dw = y
    Pe = 0.0 if t < t_clear else P_max*np.sin(delta)   # 故障中は Pe=0
    ddelta = dw
    domega = (w0/(2*H))*(P_m - Pe - D*dw/w0)
    return [ddelta, domega]

fig, axes = plt.subplots(1, 2, figsize=(13, 5))
t_span, t_eval = (0, 5.0), np.linspace(0, 5.0, 3000)

for t_clear, color in [(0.10, "#2a9d8f"), (0.20, "#e9c46a"),
                       (0.28, "#f4a261"), (0.35, "#e63946")]:
    sol = solve_ivp(swing, t_span, [delta0, 0.0], t_eval=t_eval,
                    args=(t_clear,), rtol=1e-8, atol=1e-10, max_step=0.001)
    d_deg = np.rad2deg(sol.y[0])
    stable = d_deg.max() < 180 and np.isfinite(d_deg).all()
    label = f"$t_c$={t_clear*1000:.0f} ms " + ("(安定)" if stable else "(脱調)")
    axes[0].plot(sol.t, d_deg, color=color, lw=2, label=label)
    axes[1].plot(d_deg, sol.y[1]*60/(2*np.pi), color=color, lw=1.5, label=label)

axes[0].axhline(180, color="k", ls="--", alpha=0.6, label="180° (脱調の目安)")
axes[0].set_xlabel("時間 [s]"); axes[0].set_ylabel("相差角 $\\delta$ [deg]")
axes[0].set_title("時間応答"); axes[0].legend(fontsize=9); axes[0].grid(alpha=0.3)
axes[0].set_ylim(0, 400)

axes[1].set_xlabel("$\\delta$ [deg]"); axes[1].set_ylabel("速度偏差 [Hz]")
axes[1].set_title("位相平面（安定なら閉曲線に収束）")
axes[1].legend(fontsize=9); axes[1].grid(alpha=0.3)
axes[1].set_xlim(0, 400)

plt.tight_layout()
plt.savefig("../図/ch07_swing.png", dpi=150)
```

**観察してほしいこと**:

- $t_c$ が短いうちは $\delta$ が振動しながら減衰し、元の運転点に戻る（**安定**）
- $t_c$ が $t_\text{cr}$ を超えると $\delta$ が単調増加して発散する（**脱調**）
- 位相平面では、安定な場合は渦を巻いて収束し、不安定な場合は右へ抜けていく

<!-- fig:ch07_swing.png -->
![図 7.8](../図/ch07_swing.png)
*図 7.8　動揺方程式を RK4 で積分した相差角の時間変化。除去 200 ms と 240 ms では振れ戻り、260 ms では δ_max を越えて脱調する。破線が等面積法の予測 247 ms。*
<!-- /fig -->

<!-- fig:ch07_sweep.png -->
![図 7.9](../図/ch07_sweep.png)
*図 7.9　除去時間を 5 ms 刻みで掃引した最大相差角。245 ms までは安定、250 ms から脱調で、境目は極めて鋭い。等面積法の予測 247 ms と一致する。*
<!-- /fig -->

<!-- fig:ch07_phase.png -->
![図 7.10](../図/ch07_phase.png)
*図 7.10　位相面（相差角と角速度偏差）で見た軌道。閉じた軌道を描けば戻ってくる。不安定平衡点 δ_max を「速度を持ったまま」越えると二度と戻れない。*
<!-- /fig -->

### 7.3.3 慣性定数が安定度に与える影響

```python
"""第7回 デモ3: 再エネ導入による慣性低下の影響"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

P_max, P_m, f0 = 2.0, 0.8, 60.0
w0 = 2*np.pi*f0
delta0 = np.arcsin(P_m/P_max)
cos_cr = P_m/P_max*(np.pi - 2*delta0) - np.cos(delta0)
delta_cr = np.arccos(np.clip(cos_cr, -1, 1))

H_range = np.linspace(0.5, 8.0, 200)
t_cr = np.sqrt(4*H_range*(delta_cr-delta0)/(w0*P_m))

fig, ax = plt.subplots(figsize=(8.5, 5))
ax.plot(H_range, t_cr*1000, lw=2.5, color="#264653")
ax.axhline(50, color="r", ls="--", alpha=0.7,
           label="高速遮断器の動作時間 ≒ 50 ms（3サイクル）")

for H_mark, label in [(6.0, "従来系統\n(再エネ少)"),
                      (4.0, "現在"),
                      (2.0, "再エネ50%\n導入時"),
                      (1.0, "再エネ\n大量導入")]:
    t = np.sqrt(4*H_mark*(delta_cr-delta0)/(w0*P_m))*1000
    ax.plot(H_mark, t, "o", ms=9, color="#e63946")
    ax.annotate(f"{label}\n{t:.0f} ms", (H_mark, t),
                textcoords="offset points", xytext=(8, 8), fontsize=9)

ax.set_xlabel("系統慣性定数 $H_{sys}$ [s]")
ax.set_ylabel("臨界故障除去時間 $t_{cr}$ [ms]")
ax.set_title("$t_{cr} \\propto \\sqrt{H}$ : 慣性が下がると保護に許される時間が短くなる")
ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch07_inertia.png", dpi=150)

print(f"{'H [s]':>8} {'t_cr [ms]':>12} {'サイクル数(60Hz)':>18}")
for H in [8, 6, 4, 2, 1, 0.5]:
    t = np.sqrt(4*H*(delta_cr-delta0)/(w0*P_m))
    print(f"{H:8.1f} {t*1000:12.1f} {t*f0:18.2f}")
```

### 7.3.4 対応する MATLAB コード（参考）

```matlab
% 第7回: 動揺方程式の数値積分
H = 4.0; D = 0.5; f0 = 60; w0 = 2*pi*f0;
Pmax = 2.0; Pm = 0.8;
d0 = asin(Pm/Pmax);
t_clear = 0.20;

swing = @(t, y) [ y(2);
                  (w0/(2*H))*(Pm - (t < t_clear)*0 ...
                  - (t >= t_clear)*Pmax*sin(y(1)) - D*y(2)/w0) ];

[t, y] = ode45(swing, [0 5], [d0; 0]);
plot(t, rad2deg(y(:,1)), 'LineWidth', 2); grid on;
xlabel('時間 [s]'); ylabel('\delta [deg]');
title(sprintf('故障除去時間 %.0f ms', t_clear*1000));

if max(rad2deg(y(:,1))) < 180
    fprintf('安定\n');
else
    fprintf('脱調\n');
end
```

---

## 7.4 例題

### 例題 7-1（定態安定度）

$E' = 1.10$ p.u.、$V_\infty = 1.00$ p.u.、$X_\text{total} = 0.40$ p.u. の
一機無限大母線系統で、$P_m = 1.5$ p.u. を送電している。

1. $P_\text{max}$ と定常運転点 $\delta_0$ を求めよ。
2. 同期化力 $K_s$ を求めよ。
3. 送電できる最大電力と、現在の運転点の安定余裕を求めよ。

**解答**

**(1)**
$$P_\text{max} = \frac{1.10\times1.00}{0.40} = \boxed{2.75\ \text{p.u.}}$$
$$\delta_0 = \arcsin\frac{1.5}{2.75} = \arcsin(0.5455) = \boxed{33.06°}$$

**(2)**
$$K_s = P_\text{max}\cos\delta_0 = 2.75\times\cos33.06° = 2.75\times0.8381 = \boxed{2.30\ \text{p.u./rad}}$$

$K_s > 0$ なので定態安定である。

**(3)** 最大送電電力は $\delta=90°$ での $P_\text{max}=2.75$ p.u.。安定余裕は

$$\frac{P_\text{max}-P_m}{P_\text{max}} = \frac{2.75-1.5}{2.75} = \boxed{45.5\ \%}$$

実務では 30〜40% 以上の余裕を確保するのが一般的である。

### 例題 7-2（等面積法）

$P_\text{max} = 2.0$ p.u.、$P_m = 0.8$ p.u.、$H = 4.0$ s、$f_0 = 60$ Hz の系統で
三相短絡が発生した（故障中 $P_e = 0$、故障除去後は元の曲線に戻る）。

1. $\delta_0$ を求めよ。
2. 臨界故障除去角 $\delta_\text{cr}$ を求めよ。
3. 臨界故障除去時間 $t_\text{cr}$ を求めよ。
4. 遮断器の動作時間が 3 サイクル（50 ms）、リレーの検出時間が 20 ms のとき、
   この系統は安定に保護できるか判定せよ。

**解答**

**(1)**
$$\delta_0 = \arcsin\frac{0.8}{2.0} = \arcsin(0.4) = 0.4115\ \text{rad} = \boxed{23.58°}$$

**(2)**
$$\cos\delta_\text{cr} = \frac{P_m}{P_\text{max}}(\pi-2\delta_0) - \cos\delta_0
= 0.4\times(\pi - 0.8230) - \cos(0.4115)$$
$$= 0.4\times2.3186 - 0.9165 = 0.9274 - 0.9165 = 0.01096$$
$$\delta_\text{cr} = \arccos(0.01096) = 1.5598\ \text{rad} = \boxed{89.37°}$$

**(3)**
$$t_\text{cr} = \sqrt{\frac{4H(\delta_\text{cr}-\delta_0)}{\omega_0 P_m}}
= \sqrt{\frac{4\times4.0\times(1.5598-0.4115)}{377\times0.8}}$$
$$= \sqrt{\frac{16\times1.1483}{301.6}} = \sqrt{0.06092} = \boxed{0.2468\ \text{s} = 247\ \text{ms}}$$

**(4)** 実際の故障除去時間は $20 + 50 = 70$ ms。

$$70\ \text{ms} \ll 247\ \text{ms}$$

**安定に保護できる。** 余裕率は $(247-70)/247 = 71.7\%$ と十分である。

### 例題 7-3（慣性低下の影響）

例題 7-2 の系統で、再生可能エネルギーの大量導入により
系統慣性定数が $H = 4.0$ s から $H = 1.5$ s に低下した。

1. 新しい $t_\text{cr}$ を求めよ。
2. 故障除去時間 70 ms のままで安定か判定せよ。
3. $H$ が何秒を下回ると、70 ms での保護が不可能になるか。

**解答**

**(1)** $\delta_\text{cr}$ は $H$ に依存しない（P-δ 曲線だけで決まる）ので、
$t_\text{cr} \propto \sqrt{H}$ より

$$t_\text{cr} = 0.2468\times\sqrt{\frac{1.5}{4.0}} = 0.2468\times0.6124 = \boxed{0.1511\ \text{s} = 151\ \text{ms}}$$

**(2)** $70\ \text{ms} < 151\ \text{ms}$ なので**まだ安定**。ただし余裕率は
$(151-70)/151 = 53.6\%$ に低下しており、$H=4.0$ のときの 71.7% から大きく減っている。

**(3)** $t_\text{cr} = 0.070$ s となる $H$ を求める。

$$0.070 = \sqrt{\frac{4H\times1.1483}{377\times0.8}}
\quad\Longrightarrow\quad
H = \frac{0.070^2\times301.6}{4\times1.1483} = \frac{1.4778}{4.5932} = \boxed{0.322\ \text{s}}$$

$H < 0.32$ s では 70 ms での保護でも脱調する。
実際にはこれほど低い慣性になる前に、周波数変動（第8回）の方が先に問題となる。

**この例題の教訓**: 再エネ導入は $t_\text{cr}$ を確実に縮める。
系統計画では**慣性の下限**を運用制約として設定する必要がある。

---

## 7.5 演習問題

### 基礎問題

**問 7-1** 慣性定数 $H$ の定義を述べ、その単位が「秒」である理由を物理的に説明せよ。
また、火力発電機（$H=5$ s）と太陽光発電（$H=0$ s）の違いが
系統に与える影響を述べよ。

**問 7-2** $E'=1.05$、$V_\infty=1.00$、$X=0.35$ p.u. の系統で $P_m = 1.8$ p.u. のとき、
(a) $P_\text{max}$ と $\delta_0$
(b) 同期化力 $K_s$
(c) 安定余裕 \[%\]
を求めよ。

**問 7-3** $P_\text{max}=2.5$、$P_m=1.0$ p.u.、$H=3.5$ s、$f_0=60$ Hz の系統で
三相短絡が発生した。$\delta_\text{cr}$ と $t_\text{cr}$ を求めよ。

### 応用問題

**問 7-4** 2 回線送電線で無限大母線に接続された発電機がある。
$E'=1.10$、$V_\infty=1.00$ p.u.、発電機の $X_d'=0.20$ p.u.、
送電線 1 回線あたり $X_L=0.40$ p.u.、$P_m=1.2$ p.u.、$H=5.0$ s、$f_0=60$ Hz。

(a) 平常時（2 回線運転）の $X_\text{total}$、$P_\text{max}$、$\delta_0$ を求めよ。
(b) 1 回線の中間点で三相短絡が発生した。故障中の $P_\text{max}$ を 0 と仮定する。
   故障除去（事故回線を開放）後は 1 回線運転になる。
   故障後の $X_\text{total}$ と $P_\text{max}$ を求めよ。
(c) 故障後の P-δ 曲線において、最大振れ角 $\delta_\text{max}$ を求めよ。
   （ヒント: $P_m = P_\text{max}^\text{post}\sin\delta$ の $90°$ より大きい方の解）
(d) 等面積法により $\delta_\text{cr}$ を求めよ。
   加速面積 $A_1 = P_m(\delta_\text{cr}-\delta_0)$、
   減速面積は故障後曲線で計算すること。
(e) $t_\text{cr}$ を求め、3 サイクル遮断（50 ms）＋リレー 20 ms で保護可能か判定せよ。
(f) Python で動揺方程式を数値積分し、(e) の判定を検証せよ。

**問 7-5** 沖縄本島系統における再エネ大量導入シナリオを検討する。
現状: 総発電容量 1,800 MVA、うち同期機 1,800 MVA（平均 $H_k = 4.5$ s）。

(a) 現状の系統慣性定数 $H_\text{sys}$ を求めよ。
(b) 太陽光 500 MW、風力 200 MW を導入し、
   その分の同期機 700 MVA を停止した場合の $H_\text{sys}$ を求めよ。
   （インバータ電源は $H=0$、$\sum S_k$ は運転中の同期機容量とする）
(c) (b) の状態で、$t_\text{cr}$ は現状の何倍になるか。
(d) 同期調相機（$H=2.0$ s、容量 100 MVA）を 3 台導入した場合の
   $H_\text{sys}$ を求め、改善効果を評価せよ。
(e) 合成慣性（synthetic inertia）を持つインバータを導入する方法もある。
   同期調相機と比べた長所・短所を、コスト・応答速度・信頼性の観点から論じよ。
(f) 沖縄系統が本土と連系していないこと（第2回）が、
   この問題をどう難しくしているか説明せよ。

---

## 7.6 まとめ

### キーポイント

- 安定度は**同期・電圧・周波数**の 3 分類。第7回は同期安定度を扱った。
- **動揺方程式**は回転体の運動方程式そのもの:
  $$\frac{2H}{\omega_0}\frac{d^2\delta}{dt^2} = P_m - P_e - D\frac{d\delta}{dt}$$
- **慣性定数 $H$ \[s\]** は「運動エネルギーだけで何秒発電を続けられるか」。
  火力 3〜6 s、水力 2〜4 s、**インバータ電源は 0 s**。
- **定態安定条件**は $dP_e/d\delta > 0$、すなわち $\delta < 90°$。
  $\delta > 90°$ では正のフィードバックになり脱調する。
- **等面積法**: 加速面積 $A_1$ と減速面積 $A_2$ が等しくなれば安定。
  $$\cos\delta_\text{cr} = \frac{P_m}{P_\text{max}}(\pi-2\delta_0) - \cos\delta_0,
  \qquad t_\text{cr} = \sqrt{\frac{4H(\delta_\text{cr}-\delta_0)}{\omega_0 P_m}}$$
- **$t_\text{cr} \propto \sqrt{H}$**。再エネ大量導入で慣性が下がると
  保護に許される時間が短くなる。
- 安定度向上対策は「$A_1$ を減らす」（高速除去）か「$A_2$ を増やす」（$P_\text{max}$ 増）か
  「制動を増やす」（PSS）のいずれか。FACTS は半導体で高速に $X$・$Q$ を操作する。

### 次回への橋渡し

第7回では**位相角 $\delta$ のダイナミクス**を扱った。
第8回では**周波数 $f$ のダイナミクス**を扱う。

両者は密接に関係する。$\omega = d\delta/dt$ なので、
位相角が振動すれば周波数も振動する。しかし時間スケールが違う。
同期安定度は 0.1〜10 秒、周波数制御は数秒〜数十分である。

第8回では、慣性応答 → ガバナフリー → LFC → EDC という
**階層的な周波数制御**を学ぶ。ここでも $H$ が主役になる。
