# 第8回: 受給バランスと周波数制御

**Day 2 / コマ8** ｜ 電力エネルギーシステム解析の基礎と応用

> **教科書対応**: 加藤・田岡『電力システム工学の基礎』
> **第7章 電力システムにおける周波数の特性**（pp.81–96）
> — 7.1 周波数維持の必要性、7.2 有効電力と周波数の関係、7.3 連系系統の周波数–潮流特性、
> 7.4 負荷周波数制御（単独系統）、7.5 負荷周波数制御（連系系統）、7.6 我が国の周波数制御方式

> **🖥 動くインフォグラフ**：[`viz/freq.html`](../viz/freq.html) — 沖縄 vs 九州、慣性→ガバナ→LFC の実シミュレーション。
> ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（`index.html` から全回に飛べます）。



<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch08.md から生成。直接編集せずスライドを直す）-->
> **✍ 演習**：[`ex/ch08.html`](../ex/ch08.html) — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
> **📊 スライド**：`スライド/ch08.pptx`（講義用）

---

## まず直感で（3 分でつかむ）

> **📌 一言でいうと**：発電と消費の食い違い ΔP を、系統の硬さ K で割ったものが周波数のずれ ΔF。沖縄には隣から応援が来ない。

> **🪄 たとえ話：天秤で考える**
>
> | 天秤 | 電力系統 |
> |:--|:--|
> | 左の皿＝発電、右の皿＝消費 | 傾き＝**周波数偏差 ΔF** |
> | 皿の重さの差が **傾き** を作る | 重さの差＝**需給アンバランス ΔP** |
> | 天秤が重いほど **動き出しが遅い** | 動き出しの遅さ＝**慣性 H** |
> | 傾きを見て錘を足す係がいる | 錘を足す係＝**ガバナ、LFC** |
> | 隣の天秤と棒でつながると傾きが分散 | つなぐ棒＝**連系線**（沖縄には無い） |
>
> 崩れる点：本物の周波数は場所によらず系統全体で 1 つの値。天秤が複数あるのではなく、1 つの巨大な天秤である。

> **📰 事例：2018年9月 北海道ブラックアウト**
> 地震で苫東厚真の発電機（約 130 万 kW）が停止。需要約 310 万 kW の系統で **ΔP が容量の 4 割** に達し、負荷遮断でも周波数を支えきれず全域停電した。約 295 万戸、全面復旧まで約 45 時間。

> **📰 事例：2019年8月 英国大停電**
> 落雷を契機に洋上風力とガス火力が続けて脱落。周波数は 48.8 Hz まで低下し、低周波数負荷遮断で約 100 万戸が停電した。予備力を上回る ΔP と、速い落ち方（RoCoF）が連鎖を生んだ。

> **🤔 この回の式で読むと**：どちらも「抜けた量 ÷ 系統の大きさ」で読める。今日の式がそのまま使える。

> **🤔 なぜ %MW/0.1Hz なのか**
> 運用で扱う周波数偏差は 0.1 Hz 程度。1 Hz 基準だと現場の数字が小さくなりすぎる。K [MW/Hz] = %K × S / 10 と覚える。

> **🤔 なぜ「発電余剰を正」にするのか**
> ΔP と ΔF の符号が揃い、ΔP = KΔF の K が正の定数になる。発電機脱落は ΔP が負、周波数低下も負で、式が 1 本で済む。

> **⚠ H と K は役割が違う**
> H は落ち方の速さと最低点、K は最終的にどこで止まるか。両方が要る。

**この回の地図**：Ⅰ 系統定数 K — ΔP = KΔF を作る 3 つの部品 → Ⅱ 時間応答 — 慣性 → ガバナ → LFC の 3 段ロケット → Ⅲ 慣性と RoCoF — 最初の数秒で何が決まるか → Ⅳ 連系系統と AR — 応援の式と、応援が無い沖縄

<!-- intuition:end -->
---

## 8.1 導入

### 学習目標

1. 周波数を規定値に保つ必要性を、**需要家側と系統側の両面**から説明できる。
2. **速度調定率 $\varepsilon$**・**発電力特性 $K_G$**・**負荷の自己制御性 $K_L$** を定義し、
   **系統定数 $K$** を計算できる。
3. 需給アンバランス $\Delta P$ と周波数偏差 $\Delta F$ の関係 $\Delta P = K\Delta F$ を使える。
4. **連系系統**における周波数偏差と連系線潮流変化を求められる。
5. **自己制御性 → 調速制御 → LFC → ELD** という制御の階層と時間分担を説明できる。
6. **FFC / TBC** の違いを述べ、**AR（地域要求量）**を計算できる。
7. 独立系統（沖縄）と連系系統の違いが周波数維持に与える影響を論じられる。

### 前提知識（第7回との接続）

第7回では**相差角 $\delta$ のダイナミクス**（同期安定度）を扱った。
今回は**周波数 $F$ のダイナミクス**を扱う。

両者は $\omega = d\delta/dt$ で結ばれているが、**時間スケールが違う**。

| 現象 | 時間スケール | 扱う回 |
|:---|:---|:--:|
| 同期安定度（相差角動揺） | 0.1〜10 秒 | 第7回 |
| **周波数制御** | 数秒〜数十分 | **第8回** |

### 記号の約束

教科書 7 章に合わせ、本回では周波数を大文字 $F$ で表す。

| 記号 | 意味 |
|:---|:---|
| $F_N$ | **定格周波数**（沖縄・西日本は 60 Hz）。第1〜7回の $f_0$ と同じ |
| $F_0$ | **無負荷時**の回転速度に相当する周波数 |
| $\Delta F$ | 周波数偏差 |

---

## 8.2 理論

### 8.2.1 なぜ周波数を保つ必要があるのか

**(1) 需要家側からの必要性**

系統周波数が一定なら電動機の回転速度が一定になり、製品の品質が安定する。

> ただし近年は**パワーエレクトロニクスによるモータの速度制御**（インバータ制御）が
> 普及したため、需要家から見た必要性は**以前ほど大きくない**。

**(2) 系統側からの必要性**

周波数が変動するとは、同期発電機に直結したタービン（または水車）の**回転数が変化する**
ということである。特に大容量火力のタービンは薄く巨大な翼を持つため、
周波数が低下すると

- 翼が振動を起こす
- 翼の**共振周波数に接近**すると疲労破壊に至る可能性がある

このため、系統周波数が規定値から大きくずれると、
**機器保護のために発電ユニットを停止する**ことがある。

**ここが重要**: 周波数低下 → 発電機解列 → さらに需給不足 → さらに周波数低下、
という**正のフィードバック**が起こりうる。これが**周波数崩壊**であり、
広域停電（ブラックアウト）の典型的な進展経路である。

> **結論**: 近年はむしろ**電力供給の安定という観点から**系統周波数を維持している。

<!-- fig:ch08_balance.png -->
![図 8.1](../図/ch08_balance.png)
*図 8.1　周波数は系統全体で 1 つの「天秤の傾き」。発電と消費が等しければ 60.00 Hz、250 MW が抜けると傾いて 58.33 Hz になる。傾きの大きさが周波数偏差 ΔF である。*
<!-- /fig -->


### 8.2.2 発電ユニットの調速制御（ガバナ制御）

発電ユニットには**ガバナ（調速機）**が備わっており、周波数（回転数）を検出して
機械的入力を自動調整する。

| 周波数 | ガバナの動作 | 結果 |
|:---|:---|:---|
| 上昇したとき | 火力: 蒸気加減弁を絞る／水力: ガイドベーンを絞る | 機械入力↓ → 発電機出力↓ |
| 低下したとき | 蒸気流量・水量を増やす | 機械入力↑ → 発電機出力↑ |

このように回転速度を一定に保つようガバナが働くことを
**調速制御（speed governing control）**、または**ガバナ制御**と呼ぶ。

```
  周波数偏差 ──→[ゲイン]──┐
                          ├→(＋)──→[サーボモータ]──┬─→[蒸気加減弁]→ タービン（火力）
  出力指令値 ─────────────┘                        └─→[ガイドベーン]→ 水車（水力）
```

**出力指令値**は中央給電指令所などから指令される発電機出力の目標値である。
出力指令値が変化しない場合、**周波数偏差に応じた出力**がサーボモータに与えられる。

### 8.2.3 速度調定率と発電力特性

発電機出力と周波数の関係を直線で近似する（教科書 図7.2）。

```
  周波数 F
    ↑
 F₀ ├╲                    ／  負荷
    │  ╲               ／
 F_N├────╳───────────  ← 平衡点
    │  ／   ╲
    │／        ╲ 発電機出力
    └──────┴──────────→ 出力・負荷
           G_N
```

**速度調定率（speed regulation）**を次で定義する。

$$\boxed{\varepsilon = \frac{F_0 - F_N}{F_N}\times 100\ [\%]}$$

$F_N$ は定格周波数（定格回転速度）、$F_0$ は無負荷時の回転速度に相当する周波数である。

**$\varepsilon$ の意味**: $\varepsilon$ が小さいほど、**わずかな周波数変化で出力が大きく変わる**。

- $\varepsilon$ が小さすぎる → わずかな周波数変動で出力が激しく動き、**発電ユニットの寿命に悪い**
- $\varepsilon$ が大きすぎる → 周波数変化に対して出力が動かず、系統が安定しない

**一般に $\varepsilon = 4\sim5\%$ 程度**に設定される。

**発電力特性 $\%K_G$**: 単位周波数（1 Hz）の変化に対して、発電機出力が
定格出力 $G_N$ の何 % 変化するか。

$$\%K_G = \frac{100}{F_0 - F_N}\ [\%\text{MW/Hz}]$$

速度調定率の定義式 $F_0 - F_N = \varepsilon F_N/100$ を代入して

$$\boxed{\%K_G = \frac{100\times100}{\varepsilon \times F_N}\ [\%\text{MW/Hz}]}$$

**数値例**: $\varepsilon = 4\%$、$F_N = 60$ Hz のとき

$$\%K_G = \frac{10000}{4\times60} = 41.7\ \%\text{MW/Hz}$$

すなわち 1 Hz の周波数変化に対して定格出力の 41.7% だけ出力が変化する。
（$F_N = 50$ Hz なら 50%MW/Hz となる。）

> **単位の読み方（混同しやすい）**
> - **%MW/Hz**: 1 Hz の周波数変化で、出力が**定格容量の何 %** 変化するか
> - **MW/Hz**: 1 Hz の周波数変化で、出力が**何 MW** 変化するか

<!-- fig:ch08_droop.png -->
![図 8.2](../図/ch08_droop.png)
*図 8.2　速度調定率 ε ごとの発電機の F–P 直線。ε = 5%、定格 300 MW なら %K_G = 33.3 %MW/Hz、K_G = 100 MW/Hz で、周波数が 0.2 Hz 下がると出力が 20 MW 増える。*
<!-- /fig -->


### 8.2.4 負荷の周波数特性（自己制御性）

**負荷にも周波数特性がある。** 周波数が上昇すると負荷は増加する。

**理由**:

1. 負荷のかなりの部分を占める**回転機負荷**では、周波数上昇によりモータの回転数が上がる。
   一方、ファン・ポンプなどの機械的負荷トルクはほぼ一定。
   結果として消費電力（回転数 × トルク）が増加する。
2. **定インピーダンス負荷**（電熱器など）でも、周波数上昇に伴う系統電圧の上昇で
   負荷が増えるケースがある。

このように**周波数が上昇すると消費電力が増加する**という負荷の性質を
**自己制御性**と呼ぶ。

**ここが重要**: 自己制御性は**制御装置なしで自動的に働く**。
需給がずれたとき、誰も何もしなくても負荷側が一部を吸収してくれる。
これが周波数制御の最初の「防波堤」である。

### 8.2.5 系統の周波数特性と系統定数 $K$

系統内の発電機をまとめた仮想発電機と、負荷をまとめた仮想負荷が
つながっている系を考える（教科書 図7.3）。

定格周波数で需給がバランスしている状態から、
需給アンバランス $\Delta P$（**発電力が多い場合を正**）が生じ、
系統周波数が $\Delta F$ だけ変化したとする。

- 発電機の変化量: $\Delta G = -\Delta F \times K_G$
  （マイナス符号は、周波数が上昇したら発電出力が減ることを意味する）
- 負荷の変化量: $\Delta L = \Delta F \times K_L$

需給アンバランス $\Delta P$ は、この $\Delta G$ と $\Delta L$ によって吸収される。

$$\Delta P + (\Delta G - \Delta L) = 0
\quad\Longrightarrow\quad
\boxed{\Delta P = (K_G + K_L)\Delta F = K\Delta F}$$

$$\boxed{K = K_G + K_L\ [\text{MW/Hz}] \qquad (\textbf{系統定数})}$$

**$K$ の意味**: $K$ が大きいほど、同じ需給アンバランスに対する**周波数偏差が小さい**。
すなわち**周波数が変化しにくい**。

**$K$ は系統容量に大きく依存する**ので、通常は系統容量に対する百分率で表す。

$$\%K = \frac{100\times K}{\text{系統容量}}\ [\%\text{MW/Hz}]$$

**実系統では $\%K = 10\sim20\ \%$MW/Hz** の範囲にあることが知られている。

> **単位の慣習（試験で頻出）**: 実務では **%MW/Hz より %MW/0.1Hz** が使われる。
> **後者は前者の 1/10 の値**である。
> 例: 15 %MW/Hz = **1.5 %MW/0.1Hz**
> 教科書の例題・問題はすべて %MW/0.1Hz で与えられているので注意すること。

**$K$ をどう測るのか — ガバナカット試験**:
運転中の発電ユニットを系統から切り離し（ガバナカット）、
そのときの周波数低下量から $K$ を逆算する。
新しい発電機が運転を開始する際に実施される。

<!-- fig:ch08_unit.png -->
![図 8.3](../図/ch08_unit.png)
*図 8.3　%MW/0.1Hz を MW/Hz に直す道筋。%K は「0.1 Hz あたり容量の何 % が動くか」を表すので、100 で割って MW にし、0.1 で割って 1 Hz あたりに直す。その 2 回の割り算が合わさって「10 で割る」になる。*
<!-- /fig -->

<!-- fig:ch08_intersection.png -->
![図 8.4](../図/ch08_intersection.png)
*図 8.4　発電特性と負荷特性の交点が運転点になる。K = K_G + K_L = 150 MW/Hz の沖縄系統で 250 MW が脱落すると、発電特性が左へ移動して交点は 58.33 Hz に下がる。*
<!-- /fig -->

<!-- fig:ch08_dfdp.png -->
![図 8.5](../図/ch08_dfdp.png)
*図 8.5　脱落量に対する定常周波数。同じ 250 MW でも沖縄（K = 150）は 58.33 Hz、九州（K = 1,600）は 59.84 Hz。%K を 1.5 に強化すれば 58.89 Hz まで改善する。*
<!-- /fig -->



### 8.2.6 慣性応答 — $K$ が効き始める前に何が起きるか

> この節は教科書にない、本講義の補足である。第7回の慣性定数 $H$ と接続する。

需給がずれた瞬間、ガバナが動く前（最初の数秒）に周波数を支えるのは
**回転機の運動エネルギー**である。第7回の動揺方程式を系統全体に適用すると

$$\boxed{\frac{dF}{dt} = \frac{F_N}{2H_\text{sys}S_\text{sys}}\Delta P}$$

$H_\text{sys}$ は系統慣性定数 \[s\]、$S_\text{sys}$ は系統容量 \[MVA\]。
この初期の周波数変化率を **RoCoF（Rate of Change of Frequency）**と呼ぶ。

**周波数応答の 4 段階**:

| 段階 | 時間 | 担い手 | 支配する量 |
|:--:|:---|:---|:---|
| 1 | 0〜数秒 | **慣性応答**（回転体の運動エネルギー） | $H_\text{sys}$ |
| 2 | 数秒〜数十秒 | **調速制御（ガバナ）＋負荷の自己制御性** | $K = K_G + K_L$ |
| 3 | 数十秒〜10分 | **負荷周波数制御（LFC）** | PI 制御 |
| 4 | 10分〜 | **経済負荷配分運転（ELD）** | 経済性 |

```
 F [Hz]
  60├──╮
    │   ╲  ← ① 慣性応答（傾き = RoCoF ∝ 1/H）
    │    ╲___
    │        ╲___ ← ② ガバナ＋自己制御性で下げ止まる（偏差 ΔF = ΔP/K が残る）
    │            ╲______
    │                   ‾‾‾╱‾‾‾ ← ③ LFC が偏差を 0 に戻す
    └────────────────────────→ t
     0    数秒      数十秒      数分
```

**ここが決定的に重要**: インバータ接続の太陽光・風力は $H = 0$ であり、
慣性応答に寄与しない。再エネが増えると

1. **$H_\text{sys}$ が下がる** → RoCoF が大きくなり、周波数が**速く**落ちる
2. **$K_G$ も下がる**（ガバナを持つ同期機が減るため）→ 周波数が**深く**落ちる

の二重の悪化が起きる。第2回で見た沖縄系統の課題である。

<!-- fig:ch08_rocof.png -->
![図 8.6](../図/ch08_rocof.png)
*図 8.6　RoCoF と慣性の関係（左）と、H を変えた周波数応答（右）。H = 4.5 s で −1.11 Hz/s、H = 2.0 s では −2.50 Hz/s に速くなり、最低点も 58.1 → 57.2 Hz へ深くなる。定常偏差は K で決まるため変わらない。*
<!-- /fig -->

<!-- fig:ch08_timescales.png -->
![図 8.7](../図/ch08_timescales.png)
*図 8.7　同じ 250 MW 脱落を 3 つの時間窓で見たもの。落ち方の速さ（RoCoF）は慣性 H、最低点は慣性とガバナの競争、最終的に落ち着く値は系統定数 K で決まる。3 つは別々の量なので、比べるときは時間帯を揃える。*
<!-- /fig -->


### 8.2.7 連系系統の周波数–潮流特性

A 系統と B 系統が 1 本の連系線で結ばれている場合を考える（教科書 図7.4）。

各系統で需給アンバランス $\Delta P_A$、$\Delta P_B$ が生じ、
周波数が $\Delta F$ だけ変化したとする。
連系線潮流の変化分を $\Delta P_T$（**A 系統から B 系統へ向かう方向を正**）とすると、

$$\boxed{\Delta P_A = K_A\Delta F + \Delta P_T, \qquad \Delta P_B = K_B\Delta F - \Delta P_T}$$

**式の読み方**: A 系統のアンバランスの一部は A 系統内で（周波数変化により）吸収され、
残りは連系線を通して B 系統へ流れる。B 系統も同様である。

この 2 式を連立して解くと

$$\boxed{\Delta F = \frac{\Delta P_A + \Delta P_B}{K_A + K_B}, \qquad
\Delta P_T = \frac{K_B\Delta P_A - K_A\Delta P_B}{K_A+K_B}}$$

**$\Delta F$ の式の意味**: 周波数偏差は**アンバランスの総和を系統定数の和で割った値**になる。
これは当然、A・B を 2 つの系統と考えずに 1 つの系統と考えた場合と同じである。

**連系のありがたみ**: A 系統だけで $\Delta P_A$ を吸収するなら $\Delta F = \Delta P_A/K_A$ だが、
連系していれば $\Delta F = \Delta P_A/(K_A+K_B)$ となり、**周波数偏差が小さくなる**。
B 系統が連系線を通じて応援してくれるからである。

$$\boxed{\text{沖縄系統には、この「応援」が存在しない}}$$

**逆問題としての利用**: 実際には $\Delta G$（発電力変化）は把握できるが、
$\Delta L$（負荷変化）は直接知ることができない。しかし
$\Delta F$ と $\Delta P_T$ を**測定すれば**、上の関係式から各系統の
需給アンバランス $\Delta P_A$、$\Delta P_B$ を知ることができる。
そのためには**系統定数 $K_A$、$K_B$ を正確に把握しておく必要がある**。

<!-- fig:ch08_tie.png -->
![図 8.8](../図/ch08_tie.png)
*図 8.8　連系系統の効果。A 系統（K = 30）で 50 MW の負荷増があると、単独なら 1.667 Hz 低下するが、B 系統（K = 50）と連系していれば 0.625 Hz で済む。連系線を 31.2 MW が B から A へ流れて応援している。*
<!-- /fig -->


### 8.2.8 負荷周波数制御（LFC）— 単独系統の場合

**負荷変動は 2 種類に大別される**（教科書 7.4 節）。

| 種別 | 性質 | 予測 | 対応する制御 |
|:---|:---|:---|:---|
| (1) | 日負荷変動に見られる**ゆっくりした大きな変化** | ある程度**予測可能** | **経済負荷配分運転（ELD）** |
| (2) | 変動量は大きくないが**短い周期で頻繁に起こる変化** | **予測困難** | **負荷周波数制御（LFC）** |

さらに (2) を細かく分けると、**変動周期**によって担い手が変わる。

```
 負荷変動幅
   ↑                                        ／
   │                                    ／  ELD
   │  負荷の              ／‾‾‾‾‾‾／
   │  自己制御性  ／  LFC        ／
   │      ／  調速制御       ／
   └──┴──────┴──────┴──────→ 変動周期
      1秒        1分       10分
```

| 変動周期 | 担い手 |
|:---|:---|
| 数十秒より短い | **負荷の自己制御性**と**調速制御（ガバナ）** |
| 数十秒〜10分程度 | **LFC** |
| 10分以上 | **ELD** |

**LFC の仕組み**: 中央給電指令所が周波数に応じて各発電機に出力調整の指令を出す。

> **指令はすべての発電機には出されない。**
> 出力変化速度の速い**石油焚き火力や水力**に出される。
> 原子力や、運用上の理由で出力変動を避けたい発電機には出力調整指令は出されない。
> また指令の伝送遅れがあるため、実際に出力が変化するまでには**十秒程度の遅れ**がある。

**制御則は PI 制御**である。周波数偏差 $\Delta F$ に対し、出力調整量を

$$\boxed{\Delta G = \alpha\,\Delta F + \beta\int \Delta F\,dt}$$

で計算し、各発電機に配分する。

**なぜ積分項が必要か**: 比例項（第1項）だけでは、8.2.5 節で見たとおり
$\Delta F = \Delta P/K$ の**定常偏差（オフセット）が残ってしまう**。
積分項（第2項）を加えることで、この偏差を 0 に近づけることができる。

**$\alpha$ の設定の難しさ**（教科書 例題7.3）:

- $\alpha$ が**大きすぎる** → 出力調整量が過大になり、かえって周波数が大きく変動する
- $\alpha$ が**小さすぎる** → 負荷変動直後の周波数偏差が大きくなる

<!-- fig:ch08_hierarchy.png -->
![図 8.9](../図/ch08_hierarchy.png)
*図 8.9　周波数制御の階層。慣性（0〜数秒）→ ガバナ（数秒〜数十秒）→ LFC（数十秒〜十数分）→ ELD（数分〜）と、変動の周期で役割を分担する。前段が時間を稼ぎ、後段が精度を上げる。*
<!-- /fig -->


### 8.2.9 負荷周波数制御 — 連系系統の場合（FFC と TBC）

連系系統も 1 つの系統だから、単独系統と同じ LFC を行うことも可能である。
しかし次の 2 つの理由から、異なる制御方式が採用される。

1. 単独系統では 1 つの中央給電指令所が責任を持つが、
   連系系統では**それぞれの系統に中央給電指令所がある**。
2. 各系統が個別に負荷周波数制御を行うと、**系統を連系するメリットが損なわれる**。

**(1) 定周波数制御（FFC: Flat Frequency Control）**

単独系統の LFC とまったく同じで、**系統周波数を規定範囲内に維持しようとする**方式。

> **注意すべき点**: 単独系統と異なり、周波数変動の原因は**自分の系統だけではなく、
> 他の連系系統にもある**。このため FFC を行う系統の発電調整量は**非常に大きくなる**。
> したがってこの方式は、連系系統内の**主要系統**で行われるのが普通である。

**(2) 周波数バイアス連系線潮流制御（TBC: Tie-line frequency Bias Control）**

周波数変化と連系線潮流変化を常に検出し、8.2.7 節の式で計算される
**自系統の需給アンバランス分のみを調整**しようとする方式。

自系統内で生じた需給アンバランス $\Delta P$ は

$$\boxed{\Delta P = -K\times\Delta F \pm \Delta P_T}$$

（複号は連系線電力をどちらの向きで考えるかによる）で把握できる。
この量を

- **地域要求量（AR: Area Requirement）** — その地域（系統）で出力調整すべき量
- **地域制御偏差（ACE: Area Control Error）** — その地域で制御しきれなかった量

と呼ぶ。$\Delta P$ だけ発電調整をすれば、**自系統内で生じた需給アンバランスだけに応動する**
ことになり、他系統の変動に巻き込まれない。

**ここが重要**: TBC を正しく行うには**系統定数 $K$ を正確に推定していること**が前提になる。
$K$ の推定値が実際とずれていると、調整量に誤差が生じる（例題 8-4 で確認する）。
ガバナカット試験（8.2.5 節）が重要なのはこのためである。

### 8.2.10 我が国の周波数制御方式

日本では 9 つの系統が連系されている（50 Hz 系統 3 つ、60 Hz 系統 6 つ）。

| 系統 | 方式 |
|:---|:---|
| **60 Hz 系統（6 系統）** | 以前は関西が FFC、他 5 系統が TBC。**現在は 6 系統すべて TBC** |
| **東京電力系統（50 Hz）** | **FFC** |
| **東北電力系統（50 Hz）** | **TBC** |
| **北海道電力系統（50 Hz）** | **FFC** ＋ 北本直流送電システムの潮流制御の 2 本立て |

> 北海道は 1979 年まで単独系統だったため FFC を実施しており、
> 北本連系後もその方式を継続している。

**50 Hz 系統と 60 Hz 系統の間**では、一方の周波数が大幅に変動した場合の
**緊急制御は行われる**が、**常時の負荷周波数制御は行われていない**。

**諸外国との比較**: 北米系統とヨーロッパ系統では**すべての系統が TBC** を実施しており、
FFC を実施している系統がない。にもかかわらず**周波数変動は日本より小さい**。
これは**系統容量が大きい**ためである（$K$ が大きい）。

### 8.2.11 沖縄本島系統 — 連系のない系統の周波数維持

第2回で述べたとおり、沖縄本島系統は**他系統と連系していない完全独立系統**である。
本回の理論に照らすと、次の帰結が導かれる。

| 項目 | 沖縄本島系統 | 本土の連系系統 |
|:---|:---|:---|
| 連系線 | **なし** | あり |
| 周波数偏差 | $\Delta F = \Delta P/K_\text{沖縄}$ | $\Delta F = \Delta P/(K_A+K_B+\cdots)$ |
| 系統容量 | 約 1,500 MW | 数万〜十数万 MW |
| $K$ \[MW/Hz\] | **小さい** | 大きい |
| 慣性 $H_\text{sys}$ | **小さい** | 大きい |
| 制御方式 | 単独系統の LFC（FFC 相当） | TBC / FFC |

**$K$ が小さく、応援もない** — この二重のハンディが、
沖縄系統における再生可能エネルギー導入の制約となる。

さらに再エネ（$H=0$、ガバナなし）が増えると $H_\text{sys}$ と $K_G$ の両方が下がるため、
**周波数がより速く、より深く落ちる**。

**対策**:

| 対策 | 効く量 | 備考 |
|:---|:---|:---|
| 蓄電池による高速周波数応答（FFR） | $K$ 相当、$H$ 相当 | 応答が最も速い |
| 同期調相機 | $H_\text{sys}$ | 慣性のみ供給（第6回・第7回） |
| 合成慣性・グリッドフォーミングインバータ | $H_\text{sys}$ | 第9回・第13回 |
| 出力抑制（カーテールメント） | — | 最終手段。再エネの価値を捨てる |
| 需要側応答（DR）・V2G | $K_L$ | 電気自動車の活用 |

---

## 8.3 シミュレーション

### 8.3.1 系統定数と周波数偏差

```python
"""第8回 デモ1: 系統定数から周波数偏差を求める"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

def system_constant(capacity_mw, pct_k_per_01hz):
    """%MW/0.1Hz -> K [MW/Hz]"""
    k_per_01hz = pct_k_per_01hz / 100 * capacity_mw   # [MW/0.1Hz]
    return k_per_01hz * 10                             # [MW/Hz]

systems = [
    ("沖縄本島",   1_500,  1.0),
    ("九州",      16_000,  1.0),
    ("東京",      60_000,  1.0),
    ("欧州(UCTE)", 400_000, 1.0),
]

dP = -250.0        # 250 MW の電源脱落（発電力不足なので負）

print(f"{'系統':>12} {'容量[MW]':>10} {'K[MW/Hz]':>11} {'ΔF[Hz]':>9} {'到達周波数':>11}")
for name, cap, pct in systems:
    K = system_constant(cap, pct)
    dF = dP / K
    print(f"{name:>12} {cap:10,d} {K:11,.0f} {dF:9.3f} {60+dF:10.3f} Hz")

# 電源脱落量 vs 周波数偏差
fig, ax = plt.subplots(figsize=(8.5, 5))
dP_range = np.linspace(0, 400, 200)
for name, cap, pct in systems:
    K = system_constant(cap, pct)
    ax.plot(dP_range, 60 - dP_range/K, lw=2, label=f"{name}（K={K:,.0f} MW/Hz）")
ax.axhline(59.0, color="r", ls="--", alpha=0.7, label="UFR 動作レベルの例 59.0 Hz")
ax.set_xlabel("電源脱落量 [MW]"); ax.set_ylabel("到達周波数 [Hz]")
ax.set_title("系統規模と周波数低下（$\\Delta F = \\Delta P / K$）")
ax.set_ylim(56, 60.3); ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch08_system_constant.png", dpi=150)
```

**期待される出力**:

```
          系統   容量[MW]    K[MW/Hz]    ΔF[Hz]      到達周波数
        沖縄本島      1,500         150    -1.667     58.333 Hz
          九州       16,000       1,600    -0.156     59.844 Hz
          東京       60,000       6,000    -0.042     59.958 Hz
    欧州(UCTE)     400,000      40,000    -0.006     59.994 Hz
```

**同じ 250 MW の脱落でも、沖縄では 1.67 Hz も下がる**（九州の 10 倍以上）。
系統規模がそのまま周波数維持能力になることが数値で分かる。

### 8.3.2 周波数応答の時間シミュレーション（慣性→ガバナ→LFC）

```python
"""第8回 デモ2: 4段階の周波数応答"""
import numpy as np
from scipy.integrate import solve_ivp
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

F_N     = 60.0
S_sys   = 1500.0      # 系統容量 [MVA]（沖縄本島を想定）
dP_step = -250.0      # 電源脱落 [MW]

K_G, K_L = 120.0, 30.0        # [MW/Hz]
K = K_G + K_L

T_gov = 8.0        # ガバナの時定数 [s]
alpha, beta = 40.0, 8.0       # LFC の PI ゲイン
T_lfc_delay = 20.0            # LFC が動き始めるまでの遅れ [s]

def freq_response(t, y, H):
    """y = [dF, P_gov, integral_dF]"""
    dF, P_gov, integ = y
    # ガバナ（1次遅れで -K_G*dF に追従）
    dP_gov = (-K_G*dF - P_gov) / T_gov
    # LFC（遅れて起動する PI 制御）
    P_lfc = 0.0 if t < T_lfc_delay else -(alpha*dF + beta*integ)
    d_integ = dF if t >= T_lfc_delay else 0.0
    # 動揺方程式（系統全体）
    P_net = dP_step + P_gov + P_lfc - K_L*dF
    ddF = F_N/(2*H*S_sys) * P_net
    return [ddF, dP_gov, d_integ]

fig, ax = plt.subplots(figsize=(9.5, 5.5))
for H, color, label in [(5.0, "#2a9d8f", "$H$=5.0 s（再エネ少）"),
                        (3.0, "#e9c46a", "$H$=3.0 s（現状）"),
                        (1.5, "#e63946", "$H$=1.5 s（再エネ大量）")]:
    sol = solve_ivp(freq_response, (0, 120), [0, 0, 0], args=(H,),
                    t_eval=np.linspace(0, 120, 4000), rtol=1e-8, max_step=0.05)
    ax.plot(sol.t, F_N + sol.y[0], lw=2, color=color, label=label)
    nadir = (F_N + sol.y[0]).min()
    rocof = F_N/(2*H*S_sys)*dP_step
    print(f"H={H:.1f}s: RoCoF={rocof:+.3f} Hz/s, 最低周波数={nadir:.3f} Hz")

ax.axhline(F_N, color="k", lw=0.8, ls=":")
ax.axhline(59.0, color="r", ls="--", alpha=0.6, label="UFR 動作レベル 59.0 Hz")
ax.axvline(T_lfc_delay, color="gray", ls=":", alpha=0.7)
ax.text(T_lfc_delay+1, 57.6, "LFC 起動", fontsize=9, color="gray")
ax.set_xlabel("時間 [s]"); ax.set_ylabel("系統周波数 [Hz]")
ax.set_title(f"{abs(dP_step):.0f} MW 電源脱落時の周波数応答（沖縄本島系統を想定）")
ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch08_freq_response.png", dpi=150)
```

**観察してほしいこと**:

1. 最初の傾き（**RoCoF**）は $H$ に反比例する。$H$ が小さいほど急落する。
2. 一度**最低点（nadir）**まで落ちてから、ガバナが効いて持ち直す。
3. ガバナだけでは $\Delta F = \Delta P/K$ の**定常偏差が残る**。
4. LFC が起動すると積分項が働き、**周波数が 60 Hz に戻る**。

<!-- fig:ch08_stages.png -->
![図 8.10](../図/ch08_stages.png)
*図 8.10　沖縄系統で 250 MW が脱落したときの周波数（上）と各段の出力増分（下）。最低点は 58.12 Hz（4.4 秒）で、ガバナのあと LFC が引き継ぎ、5 分後には 59.99 Hz に復帰する。*
<!-- /fig -->

<!-- fig:ch08_compare.png -->
![図 8.11](../図/ch08_compare.png)
*図 8.11　沖縄と九州の周波数応答の比較（同じ 250 MW 脱落）。沖縄の最低点 58.12 Hz は UFR 整定を割るが、九州は 59.83 Hz で運用範囲内に収まる。*
<!-- /fig -->

<!-- fig:ch08_lfc_gain.png -->
![図 8.12](../図/ch08_lfc_gain.png)
*図 8.12　LFC の積分ゲイン β の影響。小さいと戻りが遅く、大きすぎると行き過ぎて振動する。制御の速さと安定性のトレードオフで、教科書 例題7.3 の主張と一致する。*
<!-- /fig -->




### 8.3.3 連系系統の周波数–潮流特性

```python
"""第8回 デモ3: 2連系系統（教科書 例題7.2 の再現）"""
import numpy as np

def tie_line_analysis(K_A, K_B, dP_A, dP_B):
    dF   = (dP_A + dP_B) / (K_A + K_B)
    dP_T = (K_B*dP_A - K_A*dP_B) / (K_A + K_B)
    return dF, dP_T

# 教科書 例題7.2: A系統1000MW, B系統500MW, 両系統とも 1%MW/0.1Hz
K_A = 0.01 * 1000 * 10      # [MW/Hz] = 100
K_B = 0.01 *  500 * 10      # [MW/Hz] =  50
dP_A, dP_B = -30.0, 0.0     # A系統で 30 MW の電源脱落

dF, dP_T = tie_line_analysis(K_A, K_B, dP_A, dP_B)
print(f"K_A = {K_A:.0f} MW/Hz, K_B = {K_B:.0f} MW/Hz")
print(f"ΔF   = {dF:+.3f} Hz")
print(f"ΔP_T = {dP_T:+.1f} MW  （負 = B系統からA系統へ流入）")

# --- 連系の効果 ---
dF_alone = dP_A / K_A
print(f"\nA系統が単独だった場合: ΔF = {dF_alone:+.3f} Hz")
print(f"連系による改善: {abs(dF_alone) - abs(dF):+.3f} Hz "
      f"({(1-abs(dF/dF_alone))*100:.0f}% 低減)")

# --- 地域要求量 AR（教科書 例題7.4）---
print("\n=== 地域要求量 AR ===")
for pct, label in [(1.0, "正しい系統定数 1%MW/0.1Hz"),
                   (0.9, "誤った系統定数 0.9%MW/0.1Hz")]:
    KA = pct/100 * 1000 * 10
    KB = pct/100 *  500 * 10
    AR_A = KA*dF - dP_T          # A系統: ΔP_A = K_A ΔF + ΔP_T
    AR_B = KB*dF + dP_T
    print(f"{label}:")
    print(f"  AR_A = {AR_A:+.1f} MW, AR_B = {AR_B:+.1f} MW")
```

**期待される出力**:

```
K_A = 100 MW/Hz, K_B = 50 MW/Hz
ΔF   = -0.200 Hz
ΔP_T = -10.0 MW  （負 = B系統からA系統へ流入）

A系統が単独だった場合: ΔF = -0.300 Hz
連系による改善: +0.100 Hz (33% 低減)

=== 地域要求量 AR ===
正しい系統定数 1%MW/0.1Hz:
  AR_A = -30.0 MW, AR_B = +0.0 MW
誤った系統定数 0.9%MW/0.1Hz:
  AR_A = -28.0 MW, AR_B = +1.0 MW
```

**重要な観察**: 系統定数を正しく把握していれば、
$AR_A = -30$ MW（脱落量そのもの）、$AR_B = 0$ となり、
**A 系統だけが 30 MW 調整すればよい**と正しく判定できる。

しかし $K$ の推定値が 10% ずれると、$AR_A = -28$、$AR_B = +1$ となり、
**本来調整不要な B 系統まで動いてしまう**。
TBC において系統定数の正確な推定が重要である理由がここにある。

### 8.3.4 対応する MATLAB コード（参考）

```matlab
% 第8回: ガバナカット試験による系統定数の推定（教科書 例題7.1）
P_trip   = 500;        % 解列した出力 [MW]（1000MW の 1/2 出力）
dF       = -0.045;     % 周波数低下 [Hz]
S_system = 100000;     % 系統容量 [MW] = 100 GW

K = P_trip / abs(dF);                 % [MW/Hz]
pctK_per_Hz   = 100 * K / S_system;   % [%MW/Hz]
pctK_per_01Hz = pctK_per_Hz / 10;     % [%MW/0.1Hz]

fprintf('系統定数 K = %.0f MW/Hz\n', K);
fprintf('%%K = %.1f %%MW/Hz = %.2f %%MW/0.1Hz\n', pctK_per_Hz, pctK_per_01Hz);

% 速度調定率から発電力特性
epsilon = 4.0;  FN = 60.0;
pctKG = 100*100/(epsilon*FN);
fprintf('速度調定率 %.1f%% -> 発電力特性 %.1f %%MW/Hz\n', epsilon, pctKG);
```

---

## 8.4 例題

### 例題 8-1（速度調定率と発電力特性）

定格出力 500 MW、速度調定率 4% の火力発電ユニットがある。$F_N = 60$ Hz。

1. 発電力特性 $\%K_G$ \[%MW/Hz\] を求めよ。
2. $K_G$ \[MW/Hz\] を求めよ。
3. 周波数が 0.1 Hz 低下したとき、この発電機の出力は何 MW 増加するか。

**解答**

**(1)**
$$\%K_G = \frac{100\times100}{\varepsilon F_N} = \frac{10000}{4\times60} = \boxed{41.7\ \%\text{MW/Hz}}$$

**(2)**
$$K_G = \frac{41.7}{100}\times500 = \boxed{208\ \text{MW/Hz}}$$

**(3)**
$$\Delta G = K_G \times 0.1 = 208\times0.1 = \boxed{20.8\ \text{MW}}$$

### 例題 8-2（ガバナカット試験 — 教科書 例題7.1）

新設の火力発電機 1000 MW の 1/2 出力でガバナカット試験
（運転中に系統から切り離す試験）を行ったところ、周波数が 0.045 Hz 低下した。
この系統の系統定数を求めよ。ただし系統容量は 100 GW とする。

**解答**

定格 1000 MW の 1/2 出力で試験したので、ユニット解列直後は系統に
**500 MW の需給アンバランス（発電力不足）**が生じている。
この 500 MW のアンバランスで 0.045 Hz 低下したのだから

$$K = \frac{500}{0.045} = \boxed{11{,}111\ \text{MW/Hz}}$$

系統容量に対する百分率では

$$\%K = \frac{100\times11111}{100000} = \boxed{11.1\ \%\text{MW/Hz}} = \boxed{1.11\ \%\text{MW/0.1Hz}}$$

$10\sim20$ %MW/Hz という一般的な範囲に入っており、妥当な値である。

### 例題 8-3（連系系統 — 教科書 例題7.2）

A 系統で 30 MW の電源脱落が発生したときの周波数変化と連系線潮流変化を求めよ。
ただし A、B 系統の系統容量をそれぞれ 1000 MW、500 MW とし、
系統定数は両系統とも 1 %MW/0.1Hz とする。

**解答**

まず系統定数を \[MW/Hz\] に直す。**%MW/0.1Hz は %MW/Hz の 1/10** なので、
1 %MW/0.1Hz = 10 %MW/Hz である。

$$K_A = 0.01\times1000 = 10\ [\text{MW/0.1Hz}] = \boxed{100\ [\text{MW/Hz}]}$$
$$K_B = 0.01\times500 = 5\ [\text{MW/0.1Hz}] = \boxed{50\ [\text{MW/Hz}]}$$

A 系統の電源脱落により $\Delta P_A = -30$ MW（マイナスは発電力不足）、$\Delta P_B = 0$。

$$\Delta F = \frac{\Delta P_A+\Delta P_B}{K_A+K_B} = \frac{-30}{100+50} = \boxed{-0.2\ \text{Hz}}$$

$$\Delta P_T = \frac{K_B\Delta P_A - K_A\Delta P_B}{K_A+K_B}
= \frac{50\times(-30)}{150} = \boxed{-10.0\ \text{MW}}$$

すなわち周波数は 0.2 Hz 低下し、連系線には **B 系統から A 系統に向けて 10.0 MW**
の潮流変化が生じる（$\Delta P_T$ は A→B を正としているので、負は B→A を意味する）。

**考察**: A 系統が単独なら $\Delta F = -30/100 = -0.3$ Hz だった。
連系により **0.2 Hz に改善**している。B 系統が 10 MW 応援したためである。

### 例題 8-4（地域要求量 AR — 教科書 例題7.4）

例題 8-3 の連系系統において、周波数が 0.2 Hz 低下し、
連系線潮流が B 系統から A 系統の方向に 10.0 MW 増加した。

1. 両系統の系統定数を 1 %MW/0.1Hz として、A、B 両系統の $AR$ を求めよ。
2. 両系統の系統定数を **0.9 %MW/0.1Hz** として、A、B 両系統の $AR$ を求めよ。
3. (2) の結果から何が言えるか述べよ。

**解答**

**(1)** $K_A = 100$、$K_B = 50$ \[MW/Hz\]。$\Delta P = K\Delta F \pm \Delta P_T$ より

$$AR_A = 100\times(-0.2) - 10.0 = \boxed{-30\ \text{MW}}$$
$$AR_B = 50\times(-0.2) + 10.0 = \boxed{0\ \text{MW}}$$

A 系統では 30 MW 発電力が不足しているので 30 MW 出力を増加すればよい。
B 系統では発電出力の調整を行わない。**実際の脱落量 30 MW と一致しており正しい。**

**(2)** 系統定数を 0.9 %MW/0.1Hz とすると

$$K_A = 0.009\times1000 = 9\ [\text{MW/0.1Hz}] = 90\ [\text{MW/Hz}]$$
$$K_B = 0.009\times500 = 4.5\ [\text{MW/0.1Hz}] = 45\ [\text{MW/Hz}]$$

$$AR_A = 90\times(-0.2) - 10.0 = \boxed{-28.0\ \text{MW}}$$
$$AR_B = 45\times(-0.2) + 10.0 = \boxed{+1.0\ \text{MW}}$$

**(3)** 実際には A 系統で 30 MW の電源脱落が生じただけなので、
(1) のように **A 系統のみが 30 MW 調整すればよい**はずである。

しかし実際の系統定数と異なる値を用いて計算すると、
A 系統は 28 MW しか増やさず（2 MW 不足）、
**本来調整不要な B 系統が 1 MW 抑制してしまう**という調整量の誤差が生じる。

$$\boxed{\text{TBC を行う上で、系統定数を正確に推定することが極めて重要}}$$

これがガバナカット試験（例題 8-2）を実施する理由である。

### 例題 8-5（沖縄系統の周波数維持）

沖縄本島系統（系統容量 1,500 MW、$\%K = 1.0$ %MW/0.1Hz、
系統慣性定数 $H_\text{sys} = 4.0$ s、$F_N = 60$ Hz）で、
250 MW の火力発電機 1 台が脱落した。

1. 系統定数 $K$ \[MW/Hz\] を求めよ。
2. 脱落直後の RoCoF \[Hz/s\] を求めよ。
3. ガバナが効いた後の定常的な周波数偏差 $\Delta F$ を求めよ。
4. UFR（周波数低下リレー）の整定値が 57.0 Hz のとき、
   LFC が間に合わなければどうなるか論じよ。

**解答**

**(1)**
$$K = 0.01\times1500\times10 = \boxed{150\ \text{MW/Hz}}$$

**(2)**
$$\frac{dF}{dt} = \frac{F_N}{2H_\text{sys}S_\text{sys}}\Delta P
= \frac{60\times(-250)}{2\times4.0\times1500} = \frac{-15000}{12000} = \boxed{-1.25\ \text{Hz/s}}$$

**(3)**
$$\Delta F = \frac{\Delta P}{K} = \frac{-250}{150} = \boxed{-1.67\ \text{Hz}}$$

到達周波数は $60 - 1.67 = 58.33$ Hz。

**(4)** RoCoF が $-1.25$ Hz/s なので、慣性応答だけなら
$(60-57)/1.25 = 2.4$ 秒で UFR 整定値 57.0 Hz に到達してしまう。

実際にはガバナが数秒で効き始めて 58.33 Hz で下げ止まるため、
**この条件では UFR は動作しない**。しかし余裕は 1.33 Hz しかない。

ここで再エネ大量導入により $H_\text{sys}$ が 2.0 s、$K$ が 100 MW/Hz に低下したとすると

- RoCoF $= -2.5$ Hz/s（2 倍の速さ）
- 定常偏差 $\Delta F = -2.5$ Hz → 到達周波数 **57.5 Hz**

となり、UFR 整定値まで 0.5 Hz しか余裕がなくなる。
過渡的な行き過ぎ（アンダーシュート）を考えると**負荷遮断が動作する可能性が高い**。

**対策**: 蓄電池による高速周波数応答（FFR）、同期調相機、
グリッドフォーミングインバータの導入、または**再エネの出力抑制**が必要になる。

---

## 8.5 演習問題

### 基礎問題

**問 8-1**（教科書 問題7.1 に対応）
(a) 系統容量 1000 MW の系統定数 \[MW/Hz\] を求めよ。ここで $\%K = 1$ %MW/0.1Hz とする。
(b) 系統容量 500 MW の系統の系統定数が 45 MW/Hz である。このときの $\%K$ \[%MW/0.1Hz\] を求めよ。

**問 8-2**（教科書 問題7.2 に対応）
系統容量 1000 MW の系統で、100 MW の発電機がトリップ（解列）した。
(a) 周波数変化を求めよ。ここで $\%K = 1$ %MW/0.1Hz とする。
(b) 周波数の低下量が 0.9 Hz であった。この系統の系統定数 \[%MW/0.1Hz\] を求めよ。

**問 8-3** 速度調定率 5%、定格出力 300 MW の発電ユニットについて、
$F_N = 60$ Hz として次を求めよ。
(a) 発電力特性 $\%K_G$ \[%MW/Hz\]
(b) $K_G$ \[MW/Hz\]
(c) 周波数が 59.8 Hz に低下したときの出力増加量 \[MW\]

**問 8-4** 次の用語を説明せよ。
(a) 負荷の自己制御性　(b) 系統定数　(c) FFC と TBC の違い　(d) AR（地域要求量）

### 応用問題

**問 8-5**（教科書 問題7.3・7.4 に対応）
A、B 2 つの系統が連系されているとき、両系統で負荷変化が生じ、
周波数が 0.1 Hz 低下し、連系線潮流が A から B 系統へ向け 50 MW 増加した。
A、B 系統の系統容量を 300 MW、500 MW とし、それぞれの系統定数を 1 %MW/0.1Hz とする。

(a) $K_A$、$K_B$ \[MW/Hz\] を求めよ。
(b) A、B 両系統において TBC を実施しているとき、両系統の制御量（$AR$）を計算せよ。
(c) 各系統で実際に生じていた需給アンバランス $\Delta P_A$、$\Delta P_B$ を求めよ。
(d) 系統定数を 1.1 %MW/0.1Hz として計算した場合の $AR$ を求め、
   (b) との差が何を意味するか述べよ。

**問 8-6** 沖縄本島系統への再生可能エネルギー導入を評価する。
現状: 系統容量 1,500 MW、$\%K = 1.0$ %MW/0.1Hz、$H_\text{sys} = 4.5$ s、$F_N = 60$ Hz。

(a) 現状の $K$ \[MW/Hz\] を求めよ。
(b) 太陽光 400 MW を導入し、同等の火力（ガバナ付き、$K_G$ の 40% 相当）を停止した。
   太陽光はガバナを持たず慣性もない（$H=0$）。
   停止により $K$ が 30% 減少、$H_\text{sys}$ が 2.5 s に低下したとする。
   新しい $K$ と $H_\text{sys}$ を求めよ。
(c) この状態で 250 MW の電源脱落が起きたときの RoCoF と定常周波数偏差を求めよ。
(d) UFR 整定値を 57.0 Hz として、負荷遮断が動作するか判定せよ。
(e) 蓄電池を導入して周波数を維持する場合、
   何 MW/Hz 相当の応答能力が必要か見積もれ（到達周波数を 58.0 Hz 以上に保つ条件）。
(f) 蓄電池以外の対策を 3 つ挙げ、それぞれ $H_\text{sys}$ と $K$ のどちらに効くかを述べよ。

**問 8-7** Python を用いて次を実装・考察せよ。

(a) 8.3.2 節の周波数応答シミュレーションを実装し、$H$ を 1.0〜6.0 s で変化させたとき、
   最低周波数（nadir）と RoCoF がどう変わるかをグラフ化せよ。
(b) LFC の PI ゲイン $\alpha$ を変化させ、教科書 例題7.3 の主張
   「$\alpha$ が大きすぎても小さすぎても良くない」を数値的に確認せよ。
(c) 沖縄系統において、太陽光の出力が雲により 10 秒間で 200 MW 減少する
   シナリオを作成し、周波数応答を計算せよ。
   電源脱落（ステップ状）との違いを考察せよ。

---

## 8.6 まとめ

### キーポイント

- 周波数維持の必要性は、近年では**需要家側よりも系統側**（タービン翼の保護、
  発電機解列の連鎖による**周波数崩壊**の防止）の理由が大きい。
- **速度調定率** $\varepsilon = \dfrac{F_0-F_N}{F_N}\times100$ \[%\]（一般に 4〜5%）
  **発電力特性** $\%K_G = \dfrac{100\times100}{\varepsilon F_N}$ \[%MW/Hz\]
- **負荷の自己制御性**: 周波数が上がると負荷が増える性質。制御装置なしで働く。
- **系統定数** $K = K_G + K_L$ \[MW/Hz\]、$\Delta P = K\Delta F$。
  実系統では $\%K = 10\sim20$ %MW/Hz。
  **実務では %MW/0.1Hz が使われ、%MW/Hz の 1/10 の値**である（試験で頻出）。
- **連系系統**:
  $$\Delta F = \frac{\Delta P_A+\Delta P_B}{K_A+K_B}, \qquad
  \Delta P_T = \frac{K_B\Delta P_A - K_A\Delta P_B}{K_A+K_B}$$
  連系すると分母が大きくなり、**周波数偏差が小さくなる**。沖縄にはこの恩恵がない。
- **制御の階層**（変動周期で分担）:
  慣性応答（〜数秒、$H$）→ 自己制御性・調速制御（〜数十秒、$K$）
  → **LFC**（数十秒〜10分、PI 制御）→ **ELD**（10分〜、経済性）
- **LFC は PI 制御** $\Delta G = \alpha\Delta F + \beta\int\Delta F\,dt$。
  積分項がないと $\Delta F = \Delta P/K$ の定常偏差が残る。
- **FFC**（定周波数制御）は周波数だけを見る。**TBC**（周波数バイアス連系線潮流制御）は
  $\Delta P = -K\Delta F \pm \Delta P_T$ で**自系統のアンバランスのみ**を調整する。
  日本では 60 Hz 系統は全て TBC、東京・北海道が FFC。
- **TBC には系統定数 $K$ の正確な推定が不可欠**。ずれると他系統まで不要に動く。
  だから**ガバナカット試験**を行う。
- **再エネ（$H=0$、ガバナなし）が増えると $H_\text{sys}$ と $K_G$ の両方が下がり、
  周波数が速く・深く落ちる。** 独立系統である沖縄では特に厳しい。

### 次回への橋渡し

第7回・第8回で、再生可能エネルギーの大量導入が
**同期安定度と周波数維持の両面で系統を厳しくする**ことを見た。
その根本原因は、太陽光・風力が**インバータを介して接続される**ことにある。

第9回では、そのインバータそのものを扱う。
PWM 制御の原理から始め、系統連系インバータの制御方式、
そして本回・前回で繰り返し登場した
**合成慣性・グリッドフォーミングインバータ**が
どのように慣性やガバナの機能を模擬するのかを学ぶ。

**問題を作る側だったインバータが、解決策にもなりうる**というのが第9回の主題である。
