# 第9回: インバーターの基礎と系統連系

**Day 3 / コマ9** ｜ 電力エネルギーシステム解析の基礎と応用

> **教科書対応**: 本回は加藤・田岡『電力システム工学の基礎』の範囲外である。
> ただし第6章（電圧の特性）の SVC・STATCOM、第5章の FACTS 機器の動作原理は本回で扱う。
> **第7回・第8回で「問題の原因」として登場したインバータが、
> 同時に「解決策」にもなりうる**というのが本回の主題である。

> **🖥 動くインフォグラフ**：[`viz/inverter.html`](../viz/inverter.html) — PWM 波形と高調波の DFT、合成慣性の効果。
> ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（`index.html` から全回に飛べます）。


<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch09.md から生成。直接編集せずスライドを直す）-->
> **✍ 演習**：[`ex/ch09.html`](../ex/ch09.html) — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
> **📊 スライド**：`スライド/ch09.pptx`（講義用）

---

## まず直感で（3 分でつかむ）

> **📌 一言でいうと**：インバータはスイッチで正弦波を作る電源。回転体がないので慣性はゼロだが、制御の設計次第で電圧と周波数を支える側に回れる。

> **🪄 たとえ話：合唱の「合わせ手」と「指揮者」**
>
> | 合唱 | インバータ |
> |:--|:--|
> | 合わせ手は周りの声を聞いて **合わせて歌う** | **グリッドフォロイング**：PLL で追従 |
> | 誰も歌っていないと **合わせられない** | 系統が無いと動けない → 単独運転検出 |
> | 指揮者は自分で **テンポと音程** を決める | **グリッドフォーミング**：自分で作る |
> | 指揮者が 2 人いると喧嘩する | 複数台は **ドループ** で分担 |
> | 声量は大きいが体重はない | 合成慣性は速いが **H はない** |
>
> 崩れる点：合唱は「合わせる」だけだが、インバータは電流の大きさと位相を数万分の 1 秒ごとに決めている。その速さが強みでもある。

> **📰 事例：2016年9月 南オーストラリア州 全域停電**
> 暴風で送電塔が倒れ、電圧低下が短時間に何度も起きた。風力発電の保護設定（電圧低下に耐える回数の上限）で出力が **急減** し、州外との連系線が過負荷で遮断。州全体がブラックアウトした。

> **📰 事例：2017年 同じ州に置かれた大型蓄電池**
> 約 100 MW の蓄電池が周波数調整の市場に参加し、周波数の落ち込みに 0.1 秒台で応答した。慣性を持たない電源でも、制御が速ければ周波数を支えられることを実系統で示した。

> **🤔 この回の式で読むと**：同じインバータ電源が、設定次第で事故の引き金にも救い手にもなる。今日はその設計を学ぶ。

> **🤔 なぜ dq 変換をするのか**
> 正弦波のままでは PI 制御に定常偏差が残る。位相に同期した座標に乗ると正弦波が直流に見え、普通の PI で偏差ゼロにできる。

> **🤔 なぜ単独運転検出が必須なのか**
> 系統が切れた後も送電を続けると、作業員の感電、電圧・周波数の逸脱による機器破損、再閉路時の位相不一致が起きる。だから「系統が無い」ことを検出して止める。

> **⚠ 合成慣性は真の慣性ではない**
> df/dt を測ってから出すので遅れる。蓄電が無ければ続かない。RoCoF の初期値は変えられない。

**この回の地図**：Ⅰ PWM — スイッチのオン・オフで正弦波を作る → Ⅱ dq 変換と制御 — 交流を直流にして PI で扱う → Ⅲ フォロイングとフォーミング、単独運転検出 → Ⅳ 第6回・第8回への答え — Volt-Var 制御と合成慣性

<!-- intuition:end -->
---

## 9.1 導入

### 学習目標

1. **PWM 制御**の原理を説明し、変調率と出力電圧・高調波の関係を導ける。
2. 三相インバータの **dq 変換**と **PLL** の役割を説明できる。
3. **グリッドフォロイング**と**グリッドフォーミング**の違いを述べられる。
4. **単独運転検出**が必要な理由と、その方式を説明できる。
5. インバータの**無効電力制御**が電圧問題の対策になることを、第6回の理論と結びつけて説明できる。
6. **合成慣性**が第7回・第8回の慣性低下問題をどう緩和するか論じられる。

### 前提知識（第7回・第8回との接続）

第7回・第8回で繰り返し確認したこと:

| 回 | 問題 | 原因 |
|:--:|:---|:---|
| 第7回 | $t_\text{cr} \propto \sqrt{H}$ が短くなる | インバータ電源は $H = 0$ |
| 第8回 | RoCoF が大きく、$\Delta F = \Delta P/K$ が深い | $H_\text{sys}$ と $K_G$ の低下 |
| 第6回 | 逆潮流で末端電圧が 1.05 p.u. を超える | 力率 1 運転（$Q=0$） |

これらはすべて**インバータの制御方式に起因する**。
逆にいえば、**制御を変えれば解決できる**。それが本回の内容である。

---

## 9.2 理論

### 9.2.1 インバータとは

**インバータ**は直流を交流に変換する装置である（逆変換装置）。

| 変換 | 名称 | 用途 |
|:---|:---|:---|
| 交流 → 直流 | 順変換装置（コンバータ・整流器） | 電源装置、HVDC 送電端 |
| **直流 → 交流** | **インバータ（逆変換装置）** | 太陽光・蓄電池の連系、モータ駆動 |
| 交流 → 交流 | 周波数変換装置 | 周波数変換所（第2回） |

**電力系統でインバータが必要になる場面**:

- **太陽光発電** — 出力が直流。必ずインバータ（パワーコンディショナ、PCS）が要る
- **蓄電池** — 同上
- **風力発電**（可変速機） — 発電周波数が風速で変わるため、一度直流にして系統周波数に合わせる
- **HVDC 送電**（第2回） — 受電端で直流を交流に戻す
- **FACTS 機器**（第7回） — STATCOM は自励式インバータそのもの

### 9.2.2 PWM 制御の原理

インバータのスイッチ（IGBT など）は**オンかオフ**しかない。
これで正弦波を作るのが **PWM（Pulse Width Modulation、パルス幅変調）**である。

**考え方**: 高い周波数でオン・オフを繰り返し、**オンの時間比率（デューティ比）を
正弦波状に変化させる**。平均電圧が正弦波になる。

```
 変調波（正弦波、目標） ─── 搬送波（三角波、f_sw）
‾‾＼                /\/\/\/\/\/\/\/\/\
＼            比較
＼
        ↓
 出力パルス:  ▮ ▮▮ ▮▮▮ ▮▮▮▮ ▮▮▮ ▮▮ ▮     ← 幅が正弦波状に変化
              （平均すると正弦波になる）
```

**2 つの変調率**:

$$\boxed{m_a = \frac{\hat{V}_\text{変調波}}{\hat{V}_\text{搬送波}}} \qquad (\textbf{振幅変調率})$$

$$\boxed{m_f = \frac{f_\text{sw}}{f_1}} \qquad (\textbf{周波数変調率})$$

$f_\text{sw}$ はスイッチング（搬送波）周波数、$f_1$ は基本波周波数（60 Hz）。

**線形領域（$m_a \leq 1$）での出力電圧**:

単相フルブリッジインバータの出力基本波の実効値は

$$V_1 = \frac{m_a V_\text{dc}}{\sqrt{2}}$$

三相インバータの**線間電圧**基本波実効値は

$$\boxed{V_{LL,1} = \frac{\sqrt{3}}{2\sqrt{2}}m_a V_\text{dc} = 0.612\,m_a V_\text{dc}}$$

**ここが重要**: $m_a$ を変えれば出力電圧の大きさを制御でき、
変調波の位相を変えれば出力電圧の位相を制御できる。
第3回の $P = \dfrac{V_sV_r}{X}\sin\delta$、$Q = \dfrac{V_sV_r\cos\delta - V_r^2}{X}$ に照らせば、
**インバータは $P$ と $Q$ を独立に制御できる**ことになる。

**過変調領域（$m_a > 1$）**: 出力電圧は増えるが低次高調波が急増する。
$m_a \to \infty$ の極限が方形波（1 パルス）運転で、そのとき

$$V_{LL,1} = \frac{\sqrt{6}}{\pi}V_\text{dc} = 0.78\,V_\text{dc}$$

**必要な直流電圧**: 系統電圧 200 V（線間実効値）に連系するには、線形領域で

$$V_\text{dc} \geq \frac{200}{0.612\times1.0} = 327\ \text{V}$$

実際には余裕を見て 350〜400 V 程度にする。
太陽光の直流電圧が数百 V に設計されるのはこのためである。

<!-- fig:ch09_pwm.png -->
![図 9.1](../図/ch09_pwm.png)
*図 9.1　正弦波 PWM の作り方。変調波（60 Hz）が搬送波（三角波 1,260 Hz）より上なら ON、下なら OFF。出力は ±Vdc/2 の矩形しかないが、その平均が m·Vdc/2 = 270 V の正弦波になる。*
<!-- /fig -->

<!-- fig:ch09_modulation.png -->
![図 9.2](../図/ch09_modulation.png)
*図 9.2　変調率と基本波の相電圧振幅。m ≤ 1 の線形領域では実測（DFT）と理論式 m·Vdc/2 が一致する。m = 0.9 で 268 V、線間実効値 328 V。m > 1 の過変調では低次高調波が現れる。*
<!-- /fig -->

### 9.2.3 高調波と THD

PWM 出力には**スイッチング周波数近傍の高調波**が含まれる。

$$\text{THD} = \frac{\sqrt{\sum_{n=2}^{\infty}V_n^2}}{V_1}\times100\ [\%]$$

**$m_f$ を大きく（$f_\text{sw}$ を高く）すると**:

| 項目 | 影響 |
|:---|:---|
| 高調波の周波数 | **高くなる** → 小さいフィルタで除去できる |
| スイッチング損失 | **増える**（1 回のオンオフごとに損失が発生） |
| 電磁ノイズ | 増える |

**トレードオフ**があるため、$f_\text{sw}$ は用途で使い分ける。

| 用途 | $f_\text{sw}$ の目安 |
|:---|:---|
| 大容量系統連系（数 MW〜） | 1〜4 kHz |
| 住宅用太陽光 PCS | 10〜20 kHz |
| 小容量・高速応答 | 20 kHz〜 |

**$m_f$ を 3 の奇数倍**に選ぶと、三相の線間電圧で**第 3 調波とその倍数が相殺**される。
実務上の重要なテクニックである。

**連系フィルタ**: 残った高調波は $L$ フィルタまたは **LCL フィルタ**で除去する。
第1回で述べた電力品質の指標「総合電圧歪率 5% 以下」（高圧）を満たす必要がある。

<!-- fig:ch09_spectrum.png -->
![図 9.3](../図/ch09_spectrum.png)
*図 9.3　PWM 波形の高調波スペクトル。高調波は搬送波の周波数（m_f 次）付近に集まり、m_f を 21 → 99 に上げると山が高い次数へ移る。総量は大きく減らないが、フィルタで落としやすくなる。*
<!-- /fig -->

<!-- fig:ch09_lcl.png -->
![図 9.4](../図/ch09_lcl.png)
*図 9.4　LCL フィルタの周波数特性。基本波 60 Hz は通し、スイッチング成分を L 単体（−20 dB/dec）より急峻な −60 dB/dec で減衰させる。約 2.0 kHz の共振点には制動が必要。*
<!-- /fig -->

### 9.2.4 三相インバータの制御 — dq 変換と PLL

三相の交流量（$a,b,c$ 相）は時間とともに正弦波状に変化するため、
そのままでは PI 制御などの一般的な制御手法が使いにくい。

そこで**回転座標変換（dq 変換）**を用いる。

```
  abc（三相交流）  ──[Clarke]──→  αβ（静止2軸）  ──[Park]──→  dq（回転2軸）
     正弦波                          正弦波                    直流量！
```

**dq 変換の威力**: 系統周波数と同期して回転する座標系から見ると、
平衡三相の正弦波は**直流量に見える**。直流量なら PI 制御で**定常偏差なく**制御できる。

さらに $d$ 軸を系統電圧ベクトルに合わせると（$v_q = 0$ とすると）、

$$\boxed{P = \frac{3}{2}v_d i_d, \qquad Q = -\frac{3}{2}v_d i_q}$$

**$i_d$ で有効電力、$i_q$ で無効電力を独立に制御できる**。
これが系統連系インバータ制御の中核である。

**PLL（Phase Locked Loop、位相同期回路）**:
dq 変換には**系統電圧の位相**が必要である。これを検出するのが PLL である。

```
  系統電圧 ──→[dq変換]──→ v_q ──→[PI]──→ Δω ──→(＋ω₀)──→[∫]──→ θ
                  ↑                                              │
                  └──────────────────────────────────────────────┘
```

$v_q = 0$ となるように角周波数を調整すると、$\theta$ が系統電圧位相に追従する。

> **PLL が系統の弱点になる**: 系統が弱い（短絡容量 $C$ が小さい、第6回 6.2.4 節）と、
> インバータ自身の出力電流が系統電圧を動かしてしまい、
> PLL が不安定になることがある。これを**弱系統問題**という。
> 再エネ比率が高い系統で顕在化する。

<!-- fig:ch09_dq.png -->
![図 9.5](../図/ch09_dq.png)
*図 9.5　dq 変換。左の三相交流を、系統位相に同期して回る座標で見ると（右）d 軸と q 軸が一定値の直流量になる。直流であれば PI 制御で定常偏差なく制御できる。*
<!-- /fig -->

### 9.2.5 グリッドフォロイングとグリッドフォーミング

**系統連系インバータには 2 つの根本的に異なる制御思想がある。**

| 項目 | **グリッドフォロイング**（電流制御型） | **グリッドフォーミング**（電圧制御型） |
|:---|:---|:---|
| 振る舞い | **電流源** | **電圧源** |
| 系統電圧 | PLL で**追従**する | 自ら**作る** |
| 単独運転 | **不可**（系統がないと動けない） | **可能** |
| 慣性 | なし | **模擬できる** |
| 系統への寄与 | 電力を注入するだけ | 電圧・周波数を支える |
| 現在の普及 | **ほぼ全て**の太陽光 PCS | 研究・実証段階、一部実用化 |
| 弱系統での安定性 | 低い | **高い** |

**なぜ従来はグリッドフォロイングだったのか**:

1. 制御が単純で安価
2. 系統が十分強い（同期発電機が多数）ことを前提にできた
3. 単独運転を**防止する**ことが規程で求められてきた（9.2.6 節）

**なぜグリッドフォーミングが必要になったのか**:

再エネ比率が上がると、系統に「電圧・周波数を作る主体」が足りなくなる。
全員が追従者（フォロワー）では、誰も基準を作れない。

$$\boxed{\text{同期発電機が減るなら、インバータが同期発電機の役割を担うしかない}}$$

**仮想同期発電機（VSG: Virtual Synchronous Generator）**:
グリッドフォーミング制御の代表例。インバータの中で**動揺方程式を数値的に解き**、
その解に従って出力電圧の位相・振幅を決める。

$$\frac{2H_\text{virtual}}{\omega_0}\frac{d^2\delta}{dt^2} = P_\text{ref} - P_\text{out} - D\frac{d\delta}{dt}$$

第7回で学んだ動揺方程式そのものである。
**$H_\text{virtual}$ はソフトウェアで設定できる**ので、
物理的な回転体がなくても慣性を持たせられる。

> **ただし限界がある**: 同期発電機の慣性は回転体の運動エネルギーという
> **実体のあるエネルギー**に裏付けられている。
> 仮想慣性は直流側（蓄電池や太陽光）からエネルギーを取り出すので、
> **直流側にエネルギー的な余裕がなければ機能しない**。
> 太陽光単体では最大出力点で運転しているため出力を増やす余地がなく、
> 慣性を出すには**あらかじめ出力を絞っておく**（＝発電機会の損失）か、
> **蓄電池を併設する**必要がある。

<!-- fig:ch09_gfl_gfm.png -->
![図 9.6](../図/ch09_gfl_gfm.png)
*図 9.6　グリッドフォロイング（電流源・PLL で追従）とグリッドフォーミング（電圧源・自分で周波数と電圧を作る）の違い。同じハードウェアでも制御の考え方で電源の性格が変わる。*
<!-- /fig -->

### 9.2.6 単独運転検出

**単独運転（islanding）**: 系統側が停電したにもかかわらず、
分散型電源が負荷に電力を供給し続け、系統の一部が孤立して運転を続ける状態。

**なぜ危険か**:

1. **感電の危険** — 停電したと思って作業する人が感電する
2. **機器の損傷** — 周波数・電圧が不安定になる
3. **再閉路時の事故** — 系統復旧時に位相がずれたまま接続され、機器が破損する

このため系統連系規程では**単独運転を検出して速やかに解列すること**が求められる。

**検出方式**:

| 分類 | 方式 | 原理 |
|:---|:---|:---|
| **受動的方式** | 電圧位相跳躍検出 | 単独運転移行時の位相の飛びを検出 |
| | 周波数変化率検出（RoCoF） | $df/dt$ の急変を検出 |
| | 三次高調波電圧急増検出 | 変圧器の励磁電流由来の高調波を検出 |
| **能動的方式** | 無効電力変動方式 | わずかに $Q$ を変動させ、周波数の応答を見る |
| | 周波数シフト方式 | 周波数を意図的にずらそうとする |
| | 有効電力変動方式 | $P$ を変動させ電圧の応答を見る |

**受動的方式**は系統に影響を与えないが、
**不感帯**（負荷と発電がちょうど釣り合うと検出できない）がある。
**能動的方式**は不感帯が小さいが、多数台が接続されると相互干渉する。
実際には**両方を組み合わせて**用いる。

> **ジレンマ**: 単独運転検出は「系統が消えたら止まれ」という思想である。
> しかしグリッドフォーミング（9.2.5 節）は「系統を作れ」という思想であり、
> **両者は正面から対立する**。
> 今後の系統では、意図的な**マイクログリッド運転**（計画的な単独運転）を
> 許容する方向で規程の見直しが進んでいる。

<!-- fig:ch09_islanding.png -->
![図 9.7](../図/ch09_islanding.png)
*図 9.7　単独運転の危険性。上位系統から切り離されても発電と消費がたまたま釣り合うと送電が続き、作業員の感電・機器の破損・再閉路時の位相不一致を招く。検出して停止させることが義務づけられている。*
<!-- /fig -->

### 9.2.7 インバータによる電圧制御 — 第6回の問題への解答

第6回 6.3.4 節の演習で、太陽光を大量導入すると
**末端母線の電圧が 1.05 p.u. を超える**現象を観察した。
6.2.4 節の電圧感度の理論で、配電系統では $R \sim X$ のため
**有効電力の逆潮流だけでも電圧が上がる**ことも確認した。

インバータはこれに対して 3 つの対策を提供できる。

**(1) 力率一定制御（進み力率運転）**

インバータを力率 1 ではなく、進み力率（$Q < 0$、無効電力を吸収）で運転する。
日本では**力率 0.95（進み）**が標準的に採用されている。

$$Q = -P\tan(\arccos 0.95) = -0.329\,P$$

第6回の $\Delta V_{r,Q}$ の式より、$Q$ を吸収すれば電圧が下がる。

| 長所 | 短所 |
|:---|:---|
| 実装が単純、追加機器不要 | 電圧が問題ない時も常に $Q$ を吸収し**損失が増える** |
| 全台一律で運用できる | インバータ容量の一部を $Q$ に使うため $P$ の余地が減る |

**(2) 電圧無効電力制御（Volt-Var 制御）**

自端の電圧を測定し、**電圧が高いときだけ**無効電力を吸収する。

```
   Q [p.u.]
    ↑
 +Q │‾‾‾╲
    │      ╲          ← 電圧が低い: Q を供給（電圧を上げる）
  0 ├────┼──╲────┼──────→ V [p.u.]
    │  0.95   ╲  1.05
 -Q │            ╲___  ← 電圧が高い: Q を吸収（電圧を下げる）
```

第6回 6.2.6 節の VQC を、**インバータ自身が分散的に行う**ものである。
中央からの指令を待たずに応答できるため速い。

**(3) 有効電力抑制（Volt-Watt 制御）**

電圧が上限に達したら**有効電力そのものを絞る**。最終手段。
発電機会を失うので経済的損失が大きい。

**優先順位**: (2) → (1) → (3) の順に試みるのが合理的である。
まず無効電力で対応し、それでも足りなければ有効電力を絞る。

<!-- fig:ch09_voltvar.png -->
![図 9.8](../図/ch09_voltvar.png)
*図 9.8　Volt-Var 制御（左）とその効果（右）。電圧が高いときだけ無効電力を吸収する折れ線制御により、6.6 kV 配電フィーダの太陽光連系可能量が 2.5 MW から 5.5 MW へ 2.2 倍に増える。*
<!-- /fig -->

### 9.2.8 インバータによる周波数支援 — 第8回の問題への解答

第8回で、再エネ増加により $H_\text{sys}$ と $K_G$ の両方が下がることを見た。
インバータはこれにも対応できる。

| 機能 | 模擬する対象 | 実装 |
|:---|:---|:---|
| **合成慣性**（Synthetic Inertia） | 慣性応答（$H$） | $\Delta P = -2H_\text{v}\dfrac{1}{F_N}\dfrac{dF}{dt}$ で $df/dt$ に比例した出力を出す |
| **疑似ガバナ**（Droop 制御） | 調速制御（$K_G$） | $\Delta P = -K_\text{v}\Delta F$ で周波数偏差に比例した出力を出す |
| **高速周波数応答**（FFR） | — | 数百ミリ秒で全出力を投入。蓄電池のみ可能 |

**合成慣性の限界（再掲）**: $df/dt$ を**測定してから**応答するため、
本物の慣性（物理法則として瞬時に効く）より必ず遅れる。
測定にはノイズ除去のフィルタが必要で、これがさらに遅れを生む。

$$\boxed{\text{合成慣性} \neq \text{真の慣性。数十〜数百ミリ秒の遅れがある}}$$

グリッドフォーミング制御なら、電圧源として振る舞うため
**遅れなく**慣性的な応答を示す。これがグリッドフォーミングが期待される理由である。

---

## 9.3 シミュレーション

### 9.3.1 PWM 波形と高調波スペクトル

```python
"""第9回 デモ1: 三相 PWM の生成と FFT 解析"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

f1, V_dc = 60.0, 400.0
fs = 1_000_000.0                 # 解析用サンプリング
t = np.arange(0, 3/f1, 1/fs)

def three_phase_pwm(t, m_a, f_sw):
    """三相PWMの相電圧（V_dc/2 基準）と線間電圧を返す"""
    # 搬送波（三角波、-1〜+1）
    carrier = 2*np.abs(2*((t*f_sw) % 1.0) - 1.0) - 1.0
    legs = []
    for ph in [0, -2*np.pi/3, 2*np.pi/3]:
        ref = m_a*np.sin(2*np.pi*f1*t + ph)
        legs.append(np.where(ref > carrier, V_dc/2, -V_dc/2))
    v_ab = legs[0] - legs[1]     # 線間電圧
    return legs[0], v_ab

def thd_and_fundamental(sig, t, f1):
    N = len(sig)
    spec = np.abs(np.fft.rfft(sig))*2/N
    freqs = np.fft.rfftfreq(N, t[1]-t[0])
    k1 = np.argmin(np.abs(freqs - f1))
    V1 = spec[k1]
    mask = (freqs > f1*0.5) & (np.abs(freqs - f1) > f1*0.5) & (freqs < 100*f1)
    thd = np.sqrt(np.sum(spec[mask]**2))/V1*100
    return V1, thd, freqs, spec

fig, axes = plt.subplots(2, 2, figsize=(13, 7))
for col, f_sw in enumerate([1080.0, 3600.0]):     # m_f = 18, 60（3の倍数）
    v_a, v_ab = three_phase_pwm(t, 0.9, f_sw)
    V1, thd, freqs, spec = thd_and_fundamental(v_ab, t, f1)

    n = int(fs/f1*1.5)
    axes[0, col].plot(t[:n]*1000, v_ab[:n], lw=0.5, color="#888")
    axes[0, col].plot(t[:n]*1000, V1*np.sqrt(2)/np.sqrt(2)*np.sin(2*np.pi*f1*t[:n]+np.pi/6)*np.sqrt(2)/np.sqrt(2),
                      "r", lw=2, label="基本波成分")
    axes[0, col].set_title(f"線間電圧波形  $m_f$={f_sw/f1:.0f}, $f_{{sw}}$={f_sw:.0f} Hz")
    axes[0, col].set_xlabel("時間 [ms]"); axes[0, col].set_ylabel("電圧 [V]")
    axes[0, col].legend(fontsize=8); axes[0, col].grid(alpha=0.3)

    sel = freqs < 100*f1
    axes[1, col].stem(freqs[sel]/f1, spec[sel], markerfmt=" ", basefmt=" ")
    axes[1, col].set_xlabel("次数 ($f/f_1$)"); axes[1, col].set_ylabel("振幅 [V]")
    axes[1, col].set_title(f"高調波スペクトル  THD = {thd:.1f} %")
    axes[1, col].grid(alpha=0.3)

    print(f"m_f={f_sw/f1:.0f}: 基本波(線間,peak)={V1:.1f} V, "
          f"実効値={V1/np.sqrt(2):.1f} V, THD={thd:.1f}%")
    print(f"   理論値 0.612*m_a*V_dc = {0.612*0.9*V_dc:.1f} V(実効値)")

plt.tight_layout()
plt.savefig("../図/ch09_pwm.png", dpi=150)
```

**観察してほしいこと**: $m_f$ を上げると高調波が**より高い次数に移る**。
基本波の大きさは変わらない。フィルタで除去しやすくなる一方、
スイッチング損失が増える。

### 9.3.2 変調率と出力電圧（線形領域と過変調）

```python
"""第9回 デモ2: 変調率 vs 出力電圧"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']
V_dc = 400.0
m_a = np.linspace(0, 3.5, 300)

V_linear = 0.612*m_a*V_dc                       # 線形領域の理論値
V_sixstep = np.sqrt(6)/np.pi*V_dc               # 方形波の限界
V_actual = np.minimum(V_linear, V_sixstep)      # 簡易モデル

fig, ax = plt.subplots(figsize=(8.5, 5))
ax.plot(m_a, V_linear, "--", label="線形領域の理論 $0.612\\,m_a V_{dc}$")
ax.plot(m_a, V_actual, lw=2.5, label="実際の出力（過変調で飽和）")
ax.axhline(V_sixstep, color="r", ls=":",
           label=f"方形波限界 $\\frac{{\\sqrt6}}{{\\pi}}V_{{dc}}$ = {V_sixstep:.0f} V")
ax.axvline(1.0, color="gray", ls=":", alpha=0.8)
ax.text(1.03, 50, "← 線形領域 | 過変調領域 →", fontsize=9)
ax.axhline(200, color="green", ls="-.", alpha=0.7, label="系統電圧 200 V")
ax.set_xlabel("振幅変調率 $m_a$"); ax.set_ylabel("線間電圧 基本波実効値 [V]")
ax.set_title(f"変調率と出力電圧（$V_{{dc}}$ = {V_dc:.0f} V）")
ax.set_ylim(0, 350); ax.legend(fontsize=9); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch09_modulation.png", dpi=150)

V_grid = 200.0
m_needed = V_grid/(0.612*V_dc)
print(f"系統電圧 {V_grid} V に必要な m_a = {m_needed:.3f}")
print(f"必要な最小 V_dc（m_a=1）= {V_grid/0.612:.1f} V")
```

### 9.3.3 Volt-Var 制御による電圧改善（第6回の続き）

```python
"""第9回 デモ3: インバータの無効電力制御で連系可能量を増やす"""
import numpy as np
import pandapower as pp
import pandapower.networks as pn
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

PV_BUSES = [9, 10, 11, 12, 13]
V_LIMIT = 1.05

def max_pv_capacity(mode, pf=0.95):
    """電圧上限を超えない最大の太陽光導入率[%]を二分探索で求める"""
    lo, hi = 0.0, 400.0
    for _ in range(40):
        mid = (lo + hi)/2
        net = pn.case14()
        p_each = net.load.p_mw.sum()*mid/100/len(PV_BUSES)
        for b in PV_BUSES:
            if mode == "力率1":
                q = 0.0
            elif mode == "力率0.95進み":
                q = -p_each*np.tan(np.arccos(pf))
            else:                         # Volt-Var（簡易: 上限で最大吸収）
                q = -p_each*np.tan(np.arccos(0.90))
            pp.create_sgen(net, bus=b, p_mw=p_each, q_mvar=q)
        try:
            pp.runpp(net)
            ok = net.res_bus.vm_pu.max() <= V_LIMIT
        except pp.LoadflowNotConverged:
            ok = False
        if ok: lo = mid
        else:  hi = mid
    return lo

print(f"{'制御方式':>16} {'連系可能量[%]':>14} {'力率1比':>10}")
base = None
for mode in ["力率1", "力率0.95進み", "Volt-Var(0.90相当)"]:
    cap = max_pv_capacity(mode)
    if base is None: base = cap
    print(f"{mode:>16} {cap:14.1f} {cap/base:9.2f}x")
```

**期待される結論**: 無効電力を吸収させるだけで、
**電圧制約による連系可能量が 1.3〜1.8 倍に増える**。
設備を増やさずに再エネをより多く受け入れられるため、費用対効果が極めて高い。

### 9.3.4 合成慣性の効果（第8回の続き）

```python
"""第9回 デモ4: 合成慣性による周波数応答の改善"""
import numpy as np
from scipy.integrate import solve_ivp
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

F_N, S_sys, dP_step = 60.0, 1500.0, -250.0
K_G, K_L, T_gov = 90.0, 30.0, 8.0
H_low = 2.0                              # 再エネ大量導入時の慣性

def response(t, y, H_virtual, K_virtual, T_meas=0.15):
    """y=[dF, P_gov, dFdt_filtered]"""
    dF, P_gov, dFdt_f = y
    dP_gov = (-K_G*dF - P_gov)/T_gov
    # 合成慣性（df/dt に比例、測定遅れ T_meas の1次フィルタ経由）
    P_si = -2*H_virtual*S_sys/F_N*dFdt_f
    # 疑似ガバナ（droop）
    P_dr = -K_virtual*dF
    P_net = dP_step + P_gov + P_si + P_dr - K_L*dF
    ddF = F_N/(2*H_low*S_sys)*P_net
    d_dFdt_f = (ddF - dFdt_f)/T_meas     # df/dt の測定遅れ
    return [ddF, dP_gov, d_dFdt_f]

fig, ax = plt.subplots(figsize=(9.5, 5.5))
cases = [(0.0,  0.0, "#e63946", "対策なし（$H$=2.0 s）"),
         (2.0,  0.0, "#f4a261", "合成慣性のみ $H_v$=2.0 s"),
         (0.0, 80.0, "#e9c46a", "疑似ガバナのみ $K_v$=80 MW/Hz"),
         (2.0, 80.0, "#2a9d8f", "合成慣性＋疑似ガバナ")]

for Hv, Kv, color, label in cases:
    sol = solve_ivp(response, (0, 60), [0, 0, 0], args=(Hv, Kv),
                    t_eval=np.linspace(0, 60, 3000), rtol=1e-8, max_step=0.02)
    F = F_N + sol.y[0]
    ax.plot(sol.t, F, lw=2, color=color, label=f"{label}（最低 {F.min():.2f} Hz）")
    print(f"{label:28s}: nadir={F.min():.3f} Hz, 定常={F[-1]:.3f} Hz")

ax.axhline(F_N, color="k", lw=0.8, ls=":")
ax.axhline(57.0, color="r", ls="--", alpha=0.6, label="UFR 57.0 Hz")
ax.set_xlabel("時間 [s]"); ax.set_ylabel("系統周波数 [Hz]")
ax.set_title("インバータによる周波数支援（沖縄本島系統・250 MW 脱落）")
ax.legend(fontsize=8.5); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch09_synthetic_inertia.png", dpi=150)
```

**観察してほしいこと**:

- **合成慣性**は最初の落ち方（RoCoF）を緩やかにするが、**定常偏差は改善しない**
  （$df/dt$ が 0 になれば出力も 0 になるため）
- **疑似ガバナ**は定常偏差を改善するが、**初期の急落は防げない**
- **両方**を入れると初期も定常も改善する

これは第8回の $H$（慣性）と $K$（系統定数）の役割の違いそのものである。

<!-- fig:ch09_synthetic_inertia.png -->
![図 9.9](../図/ch09_synthetic_inertia.png)
*図 9.9　合成慣性の効果。H = 2.0 s の系統で 250 MW が脱落したとき、H_v = 3.0 s の合成慣性を入れると最低周波数が 56.52 → 57.23 Hz に改善する。最大 143 MW を数秒だけ出して時間を稼ぐ。*
<!-- /fig -->

<!-- fig:ch09_delay.png -->
![図 9.10](../図/ch09_delay.png)
*図 9.10　合成慣性の遅れの影響。同じ H_v = 3.0 s でも df/dt の測定に 500 ms かかると効果はほとんど消える。合成慣性は速さが命であり、真の慣性の代わりにはならない。*
<!-- /fig -->

### 9.3.5 対応する MATLAB コード（参考）

```matlab
% 第9回: dq 変換（Park変換）
function [d, q] = abc2dq(a, b, c, theta)
    alpha = (2*a - b - c)/3;
    beta  = (b - c)/sqrt(3);
    d =  alpha.*cos(theta) + beta.*sin(theta);
    q = -alpha.*sin(theta) + beta.*cos(theta);
end

% 平衡三相を dq 変換すると直流になることの確認
f1 = 60; t = 0:1e-5:0.05; w = 2*pi*f1;
Va = cos(w*t); Vb = cos(w*t - 2*pi/3); Vc = cos(w*t + 2*pi/3);
[Vd, Vq] = abc2dq(Va, Vb, Vc, w*t);
fprintf('Vd の平均 = %.4f（1.0 になるはず）\n', mean(Vd));
fprintf('Vq の平均 = %.4f（0.0 になるはず）\n', mean(Vq));

% 有効・無効電力
P = 1.5*Vd.*1.0;   % i_d = 1.0 のとき
fprintf('P = %.3f p.u.\n', mean(P));
```

---

## 9.4 例題

### 例題 9-1（PWM の設計）

直流電圧 400 V の三相インバータで、線間電圧 200 V（実効値）、
基本波周波数 60 Hz の交流を出力したい。

1. 必要な振幅変調率 $m_a$ を求めよ。
2. スイッチング周波数を 3.6 kHz とするとき、$m_f$ を求めよ。
3. $m_f$ が 3 の奇数倍であることを確認し、その利点を述べよ。

**解答**

**(1)** $V_{LL,1} = 0.612\,m_aV_\text{dc}$ より

$$m_a = \frac{200}{0.612\times400} = \boxed{0.817}$$

$m_a \leq 1$ なので線形領域であり、高調波が少ない良好な運転点である。

**(2)**
$$m_f = \frac{3600}{60} = \boxed{60}$$

**(3)** $60 = 3\times20$ で 3 の倍数だが**偶数倍**である。
3 の**奇数倍**にするには $m_f = 63$（$f_\text{sw} = 3780$ Hz）などを選ぶ。

$m_f$ を 3 の奇数倍にすると、三相の線間電圧において
**第 3 調波およびその奇数倍の調波が相殺**され、THD が改善する。

### 例題 9-2（Volt-Var 制御の効果）

配電線末端に太陽光 500 kW（力率 1）が連系され、
その地点の電圧が 1.06 p.u. まで上昇している。
配電線のインピーダンスは $R = 0.30$、$X = 0.20$ p.u.（$S_\text{base} = 1$ MVA）。

1. 電圧を 1.05 p.u. 以下にするために必要な無効電力吸収量を概算せよ。
   （簡易式 $\Delta V \approx \dfrac{RP + XQ}{V}$ を用いる）
2. そのときの力率を求めよ。
3. 力率 0.95（進み）運転で足りるか判定せよ。

**解答**

**(1)** $P = 0.5$ p.u.（発電なので逆潮流、$\Delta V$ に対しては正に効く）。
現状の電圧上昇分を $Q$ で打ち消す。$\Delta V$ を 0.01 p.u. 下げたいので

$$\Delta(\Delta V) = \frac{X\Delta Q}{V} = -0.01
\quad\Longrightarrow\quad
\Delta Q = \frac{-0.01\times1.05}{0.20} = \boxed{-0.0525\ \text{p.u.} = -52.5\ \text{kvar}}$$

すなわち **52.5 kvar の無効電力を吸収**すればよい。

**(2)**
$$S = \sqrt{500^2 + 52.5^2} = 502.7\ \text{kVA}, \qquad
\cos\phi = \frac{500}{502.7} = \boxed{0.995\ (\text{進み})}$$

**(3)** 力率 0.95 進み運転では

$$Q = -500\times\tan(\arccos0.95) = -500\times0.3287 = -164\ \text{kvar}$$

必要な 52.5 kvar を大きく上回るので**十分である**。
むしろ過剰に吸収して電圧が下がりすぎる可能性があり、
**Volt-Var 制御（必要な分だけ吸収）のほうが合理的**である。

### 例題 9-3（合成慣性の必要容量）

沖縄本島系統（$S_\text{sys} = 1500$ MVA、$F_N = 60$ Hz）で、
再エネ導入により $H_\text{sys}$ が 4.0 s から 1.5 s に低下した。
250 MW の電源脱落時の RoCoF を、元の $H = 4.0$ s 相当に戻したい。

1. $H = 1.5$ s と $H = 4.0$ s のときの RoCoF をそれぞれ求めよ。
2. 合成慣性で補うべき $H_\text{virtual}$ を求めよ。
3. 合成慣性が出すべき最大電力を求めよ。

**解答**

**(1)**
$$\left.\frac{dF}{dt}\right|_{H=1.5} = \frac{60\times(-250)}{2\times1.5\times1500} = \boxed{-3.33\ \text{Hz/s}}$$
$$\left.\frac{dF}{dt}\right|_{H=4.0} = \frac{60\times(-250)}{2\times4.0\times1500} = \boxed{-1.25\ \text{Hz/s}}$$

**(2)** 実効的な慣性を 4.0 s にすればよいので

$$H_\text{virtual} = 4.0 - 1.5 = \boxed{2.5\ \text{s}}$$

**(3)** 合成慣性の出力は

$$P_\text{SI} = -\frac{2H_\text{virtual}S_\text{sys}}{F_N}\frac{dF}{dt}
= -\frac{2\times2.5\times1500}{60}\times(-1.25) = \boxed{156\ \text{MW}}$$

**考察**: 156 MW という大きな出力を**瞬時に**出す必要がある。
これは蓄電池なら可能だが、太陽光単体では

- 最大電力点で運転している → 出力を増やす余地がない
- 増やすには**あらかじめ出力を絞っておく**必要がある（発電機会の損失）

したがって現実的には**蓄電池の併設**が必要になる。
出力は大きいが継続時間は数秒なので、**容量（kWh）よりも出力（kW）**が
効くタイプの用途である。

---

## 9.5 演習問題

### 基礎問題

**問 9-1** 直流電圧 600 V の三相インバータについて答えよ。
(a) 線形領域（$m_a = 1$）で出力できる線間電圧の最大実効値を求めよ。
(b) 線間電圧 400 V を出力するときの $m_a$ を求めよ。
(c) 過変調（方形波運転）での線間電圧最大値を求めよ。

**問 9-2** グリッドフォロイング制御とグリッドフォーミング制御の違いを、
次の観点それぞれについて述べよ。
(a) 電圧源か電流源か　(b) 系統がない状態で動作できるか
(c) 慣性を持てるか　(d) 現在の普及状況

**問 9-3** 単独運転が危険な理由を 3 つ挙げよ。
また受動的検出方式と能動的検出方式の長所・短所を述べよ。

**問 9-4** スイッチング周波数を上げることの長所と短所を、それぞれ 2 つずつ挙げよ。

### 応用問題

**問 9-5** 配電系統（$S_\text{base} = 1$ MVA）の末端に太陽光を連系する。
線路インピーダンスは $R = 0.25$、$X = 0.18$ p.u.、上流の電圧は 1.02 p.u.。
簡易式 $\Delta V \approx (RP+XQ)/V$ を用いてよい。

(a) 力率 1 で 800 kW を逆潮流したときの末端電圧を求めよ。
(b) 電圧上限 1.05 p.u. を守れる最大の逆潮流電力（力率 1）を求めよ。
(c) 力率 0.95（進み）運転にしたとき、(b) はいくらに増えるか。
(d) $R/X$ 比がこの結果にどう影響するか論じよ。
   高圧系統（$R/X = 0.1$）ならどうなるか計算して比較せよ。
(e) この結果から、配電系統と送電系統で「電圧対策として何が有効か」が
   どう変わるかを、第6回 6.2.4 節の感度理論と結びつけて説明せよ。

**問 9-6** 沖縄本島系統に太陽光 400 MW と蓄電池を導入する計画を検討する。
系統容量 1,500 MVA、$F_N = 60$ Hz、太陽光導入後の $H_\text{sys} = 2.0$ s、
$K = 100$ MW/Hz とする。

(a) 250 MW の電源脱落時の RoCoF と定常周波数偏差を求めよ。
(b) UFR 整定値 57.0 Hz に対する余裕を評価せよ。
(c) 蓄電池に合成慣性（$H_\text{virtual}$）と疑似ガバナ（$K_\text{virtual}$）の
   両方を持たせる。到達周波数を 58.5 Hz 以上にするために必要な
   $K_\text{virtual}$ \[MW/Hz\] を求めよ。
(d) RoCoF を 1.0 Hz/s 以下にするために必要な $H_\text{virtual}$ を求めよ。
(e) (c)(d) を満たす蓄電池の必要出力 \[MW\] を見積もれ。
(f) 合成慣性が「真の慣性」と等価でない理由を 2 つ挙げ、
   グリッドフォーミング制御がそれをどう解決するか説明せよ。

**問 9-7** Python で以下を実装せよ。

(a) 単相フルブリッジインバータの PWM 波形を生成し、
   $m_a$ を 0.2〜1.2 で変化させたときの基本波振幅と THD をグラフ化せよ。
   線形領域と過変調領域の境界が $m_a = 1$ に現れることを確認せよ。
(b) 平衡三相電圧を dq 変換し、$v_d$ が直流、$v_q$ がゼロになることを確認せよ。
   次に不平衡（1 相の振幅を 0.8 倍）にしたとき何が起きるか観察し、考察せよ。
(c) 9.3.4 節の合成慣性シミュレーションを拡張し、
   合成慣性の測定遅れ $T_\text{meas}$ を 0.05〜0.5 s で変化させたときの
   最低周波数の変化を求めよ。遅れが性能に与える影響を論じよ。

---

## 9.6 まとめ

### キーポイント

- **PWM** は変調波と搬送波の比較でパルス幅を作る。
  三相の線間電圧基本波実効値は $V_{LL,1} = 0.612\,m_aV_\text{dc}$（線形領域）。
- $m_f = f_\text{sw}/f_1$ を上げると高調波が高次に移りフィルタが小さくて済むが、
  **スイッチング損失が増える**。$m_f$ は **3 の奇数倍**に選ぶと第3調波が相殺される。
- **dq 変換**により三相交流が直流量になり、PI 制御で定常偏差なく制御できる。
  $d$ 軸を電圧に合わせれば $i_d \to P$、$i_q \to Q$ で**独立制御**できる。
  位相検出には **PLL** を使うが、弱系統では PLL 自体が不安定要因になる。
- **グリッドフォロイング**（電流源・PLL 追従・慣性なし）が現在の主流。
  **グリッドフォーミング**（電圧源・自ら電圧を作る・慣性を模擬できる）が
  再エネ主力化に向けて必要になる。**仮想同期発電機（VSG）**は
  インバータ内部で第7回の動揺方程式を解く。
- **単独運転検出**は感電防止・機器保護・再閉路事故防止のために必須。
  受動的方式（不感帯あり）と能動的方式（相互干渉あり）を併用する。
  ただしグリッドフォーミング／マイクログリッドとは思想が対立する。
- **第6回の電圧問題への解答**: Volt-Var 制御（電圧が高いときだけ $Q$ を吸収）で
  **連系可能量が 1.3〜1.8 倍**に増える。設備増強より費用対効果が高い。
- **第8回の周波数問題への解答**: **合成慣性**は RoCoF（初期の落ち方）を改善し、
  **疑似ガバナ**は定常偏差を改善する。両方必要。
  ただし合成慣性は $df/dt$ の測定遅れがあり、**真の慣性とは等価でない**。
  また直流側にエネルギー余裕（蓄電池）がなければ機能しない。

### 次回への橋渡し

第9回までで、電力系統の**物理と制御**は一通り扱った。
第1〜3回で基礎、第4〜6回で潮流計算、第7〜8回でダイナミクス、
第9回でパワーエレクトロニクスである。

しかし再生可能エネルギーには、これまで扱わなかった決定的な性質がある。
**出力が天候によって決まり、こちらの意思で制御できない**という点である。

第10回からは視点を変え、**「予測」**を扱う。
まず気象予測の基礎と、それが太陽光・風力の発電量にどう結びつくかを学ぶ。
第1回で見た「風力出力は風速の 3 乗に比例する」という非線形性が、
ここで予測の難しさとして再登場する。
