# 第10回: 気象予測の基礎と電力への応用

**Day 3 / コマ10** ｜ 電力エネルギーシステム解析の基礎と応用

> **教科書対応**: 本回以降（第10〜15回）は加藤・田岡『電力システム工学の基礎』の範囲外。
> 本講義の独自部分である。ただし第8回の**需給バランス**が動機になっている。

> **🖥 動くインフォグラフ**：[`viz/weather.html`](../viz/weather.html) — 日射→出力、ハブ高さ補正、平滑化効果の実験。
> ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（`index.html` から全回に飛べます）。


<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch10.md から生成。直接編集せずスライドを直す）-->
> **✍ 演習**：[`ex/ch10.html`](../ex/ch10.html) — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
> **📊 スライド**：`スライド/ch10.pptx`（講義用）

---

## まず直感で（3 分でつかむ）

> **📌 一言でいうと**：再エネの出力予測は「気象を予測し、物理式で MW に翻訳する」2 段階。誤差は両方から来て、風力では 3 乗で増える。

> **🪄 たとえ話：天気予報を「通訳」する**
>
> | 通訳 | 再エネ予測 |
> |:--|:--|
> | 脚本（明日の空）を **別の言葉に訳す** | 数値予報 → **変換モデル** → MW |
> | 誤訳の原因は **脚本の誤り** と **通訳の癖** | **予報誤差** と **モデル誤差**（温度・汚れ） |
> | ビルの屋上ほど **風が強い** | **べき法則**でハブ高さへ補正 |
> | 通訳は 1 対 1 で訳す | 風力は **v³**。小さな誤りが 3 倍に |
> | 大勢に聞けば **平均は当たりやすい** | **平滑化効果**：多地点集約で誤差が減る |
>
> 崩れる点：通訳は言葉を 1 対 1 で置き換えるが、風力は 3 乗則で誤差を増幅する。だから風力予測は太陽光より難しい。

> **📰 事例：2018年10月 九州で日本初の再エネ出力制御**
> 晴天で需要の軽い休日、太陽光の出力が需要に迫り、揚水と連系線を使い切っても **余った**。太陽光に一時停止を指示する出力制御が国内で初めて実施された。予測が当たったからこそ、前日に指示が出せた。

> **📰 事例：台風と雲 — 沖縄の 2 つの急変**
> 台風では風車がカットアウト風速（約 25 m/s）で一斉に停止し、出力が数分でゼロになる。日射の強い沖縄では雲の通過で太陽光が数分で数割変わる。どちらも「いつ」を当てる予測が要る。

> **🤔 この回の式で読むと**：予測は「当てる」ためだけでなく「備える量を決める」ためにある。第8回の予備力につながる。

> **🤔 なぜ MAPE を使わないのか**
> 太陽光は夜間の実績が 0 で、百分率誤差が発散する。定格で割った nRMSE なら常に意味を持ち、規模の違う設備も比較できる。

> **🤔 なぜ集めると誤差が減るのか**
> 地点ごとの誤差が独立なら、N 地点の合計の誤差は 1/√N に縮む。実際は雲や前線で誤差が相関するので、σ₁√ρ という下限が残る。

> **⚠ 風力は v³**
> 風速 10% の誤りが出力 33% の誤りになる。高さ補正と地形補正を省略しない。

**この回の地図**：Ⅰ 数値気象予報（NWP）の枠組みと予測の流れ → Ⅱ 日射 → 太陽光出力（温度で目減りする） → Ⅲ 風速 → 風力出力（べき法則とパワーカーブ） → Ⅳ 誤差の評価、平滑化効果、アンサンブル、出力制御

<!-- intuition:end -->
---

## 10.1 導入

### 学習目標

1. **数値気象予報（NWP）**の枠組み（支配方程式・格子・データ同化）を説明できる。
2. 日本で利用可能な気象モデル（GSM/MSM/LFM）と気象データの入手方法を説明できる。
3. **日射量から太陽光発電量**を推定するモデルを構築できる。
4. **風速から風力発電量**を推定でき、ハブ高さ補正ができる。
5. 気象予測の**不確実性**を定量化し、アンサンブル予報の意義を説明できる。
6. 沖縄の気象特性が再エネ予測にもたらす固有の課題を論じられる。

### なぜ電力工学で気象を学ぶのか

第8回で、需給バランスを保つことが周波数維持の本質であると学んだ。

$$\Delta P = K\Delta F$$

従来、$\Delta P$ の不確実性は**需要側**にしかなかった。
発電は制御できるものだったからである。

しかし太陽光・風力は**発電量が天候で決まり、制御できない**。
つまり**供給側にも不確実性が入った**。

$$\boxed{\text{再エネの発電量予測 = 需給計画の前提条件}}$$

予測を外せば、その分を火力の待機（予備力）で埋める必要がある。
**予測精度は直接コストに跳ね返る**。

---

## 10.2 理論

### 10.2.1 数値気象予報（NWP）の枠組み

大気の運動は物理法則で記述できる。これを数値的に解くのが NWP である。

**支配方程式（プリミティブ方程式系）**:

| 式 | 内容 |
|:---|:---|
| 運動方程式（ナビエ・ストークス） | 風の運動。コリオリ力・気圧傾度力・摩擦 |
| 連続の式 | 質量保存 |
| 熱力学の式 | エネルギー保存 |
| 状態方程式 | $p = \rho R T$ |
| 水蒸気の保存式 | 水循環・雲・降水 |

これらを**3 次元格子上で離散化**し、時間積分する。

**予報の 3 要素**:

1. **モデル** — 方程式系と離散化、物理過程のパラメタリゼーション
2. **初期値** — 観測データから作る現在の大気状態
3. **境界条件** — 領域モデルの場合、外側からの流入

**データ同化**: 観測（地上・ラジオゾンデ・航空機・衛星・レーダー）と
前回の予報値を統計的に融合し、最良の初期値を作る。
4 次元変分法（4D-Var）やアンサンブルカルマンフィルタが使われる。

> **ここが重要 — カオス性**: 大気は初期値鋭敏性を持つ非線形系（ローレンツの発見）。
> 初期値のわずかな誤差が指数関数的に増大する。
> このため**決定論的予報には原理的な限界**があり、
> 実用的な予報可能期間は 1〜2 週間程度とされる。

<!-- fig:ch10_pipeline.png -->
![図 10.1](../図/ch10_pipeline.png)
*図 10.1　再エネ出力予測の 2 段構え。数値予報で空を予測し、地点・ハブ高さへ補正し、物理モデルで MW に翻訳して、nRMSE で評価する。誤差は「空の予測」と「翻訳の式」の両方から来る。*
<!-- /fig -->

### 10.2.2 日本で利用できる数値予報モデル

| モデル | 格子間隔 | 予報期間 | 更新頻度 | 主な用途 |
|:---|:---|:---|:---|:---|
| **GSM**（全球モデル） | 約 20 km | 264 時間 | 1日4回 | 週間予報、翌々日以降の需給計画 |
| **MSM**（メソモデル） | 5 km | 78 時間 | 1日8回 | **翌日の再エネ予測の主力** |
| **LFM**（局地モデル） | 2 km | 18 時間 | 1日24回 | 当日運用、急変の把握 |
| **MEPS**（メソアンサンブル） | 5 km × 21 メンバー | 39 時間 | 1日4回 | **不確実性の定量化** |

**電力運用の時間軸との対応**:

| 業務 | 時間軸 | 使うモデル |
|:---|:---|:---|
| 週間需給計画 | 1〜7 日前 | GSM |
| **翌日計画（スポット市場入札）** | 前日 | **MSM、MEPS** |
| 当日調整（時間前市場） | 数時間前 | LFM |
| リアルタイム（LFC、第8回） | 数分前 | 実測値の外挿 |

### 10.2.3 気象データの入手

| データ源 | 内容 | 用途 |
|:---|:---|:---|
| 気象庁 アメダス | 実測（気温・風速・日照時間） | 実績値・モデル検証 |
| 気象庁 GPV（数値予報 GPV） | 予報値（格子点値） | 予測の入力 |
| **ERA5**（ECMWF 再解析） | 過去 80 年、1 時間・31 km | **学習データの作成** |
| **Open-Meteo** | 無料 API、登録不要 | 演習・試作 |
| NEDO 日射量データベース | 日本の日射量統計 | 設備設計 |

> **再解析データ（ERA5）の重要性**: 過去の観測をすべて使い、
> 現在のモデルで再計算した「最良推定の過去の大気」。
> 機械学習（第12回）の**教師データ**として不可欠である。

### 10.2.4 日射量から太陽光発電量へ

**日射量の 3 成分**:

$$\boxed{G_\text{GHI} = G_\text{DNI}\cos\theta_z + G_\text{DHI}}$$

| 記号 | 名称 | 意味 |
|:---|:---|:---|
| $G_\text{GHI}$ | 全天日射量（Global Horizontal Irradiance） | 水平面が受ける全日射 |
| $G_\text{DNI}$ | 直達日射量（Direct Normal） | 太陽から直接来る成分 |
| $G_\text{DHI}$ | 散乱日射量（Diffuse Horizontal） | 大気で散乱された成分 |
| $\theta_z$ | 太陽天頂角 | 天頂からの角度 |

**傾斜面日射量への変換**: パネルは傾いているので、傾斜面が受ける日射量
$G_\text{POA}$（Plane of Array）に変換する必要がある。
簡易には**アイソトロピックモデル**を使う。

$$G_\text{POA} = G_\text{DNI}\cos\theta_i + G_\text{DHI}\frac{1+\cos\beta}{2}
+ G_\text{GHI}\,\rho_g\frac{1-\cos\beta}{2}$$

$\theta_i$ は入射角、$\beta$ はパネル傾斜角、$\rho_g$ は地表面アルベド（通常 0.2）。

**発電量モデル（PVWatts 型）**:

$$\boxed{P_\text{PV} = P_\text{rated}\cdot\frac{G_\text{POA}}{1000}\cdot
\bigl[1 + \gamma(T_\text{cell} - 25)\bigr]\cdot\eta_\text{sys}}$$

| 記号 | 意味 | 典型値 |
|:---|:---|:---|
| $P_\text{rated}$ | 定格出力（STC: 1000 W/m²、25 °C） | — |
| $\gamma$ | **温度係数** | $-0.003\sim-0.005$ /°C（結晶シリコン） |
| $T_\text{cell}$ | セル温度 | — |
| $\eta_\text{sys}$ | システム効率（配線・PCS・汚れ） | 0.80〜0.85 |

**セル温度の推定（NOCT モデル）**:

$$T_\text{cell} = T_a + \frac{\text{NOCT}-20}{800}G_\text{POA}$$

NOCT（公称動作セル温度）は 45 °C 程度。

> **ここが重要 — 沖縄で効く温度の効き**: 温度係数が負なので、
> **気温が高いほど効率が下がる**。
> 気温 35 °C・日射 1000 W/m² のとき $T_\text{cell} = 35 + \frac{25}{800}\times1000 = 66$ °C。
> $\gamma = -0.004$ とすると出力低下は
> $-0.004\times(66-25) = -0.164$、つまり **16.4% の損失**である。
> 亜熱帯の沖縄では、同じ日射量でも本土より発電量が伸びにくい。

<!-- fig:ch10_clearsky.png -->
![図 10.2](../図/ch10_clearsky.png)
*図 10.2　那覇（北緯 26.21°）の晴天日射量。太陽位置から計算した理論値で、夏至は最大 1,034 W/m²（日積算 8.6 kWh/m²）、冬至でも 649 W/m²（4.2 kWh/m²）ある。実際の日射はこの曲線に雲の透過率を掛けたものになる。*
<!-- /fig -->

<!-- fig:ch10_pv_temp.png -->
![図 10.3](../図/ch10_pv_temp.png)
*図 10.3　太陽光の温度損失。出力は日射にほぼ比例するが、セル温度が高いほど目減りする（左）。セル温度は気温より 20〜30 °C 高く、沖縄の真夏（気温 32 °C・G = 800）ではセル 57 °C、出力は定格 2 MW に対して 1.14 MW になる。*
<!-- /fig -->

<!-- fig:ch10_pv_day.png -->
![図 10.4](../図/ch10_pv_day.png)
*図 10.4　同じ日の快晴時（薄い面）と雲がある場合（太線）の出力。日量は 12.1 → 9.2 MWh に減り、最大変化率は 0.09 MW/分（定格の 4%/分）に達する。分単位の急変は予報では追えない。*
<!-- /fig -->

### 10.2.5 風速から風力発電量へ

**第1回で導いた式を思い出す**:

$$P = \frac{1}{2}\rho A u_w^3 C_p$$

**ハブ高さへの風速補正**: 気象データの風速は通常**地上 10 m** の値だが、
風車のハブ高さは 80〜120 m である。補正には**べき法則**を使う。

$$\boxed{u(z) = u(z_\text{ref})\left(\frac{z}{z_\text{ref}}\right)^{\alpha}}$$

| 地表面 | べき指数 $\alpha$ |
|:---|:---|
| 海上・平坦な開けた土地 | 0.10〜0.14 |
| 農地・低い草地 | 0.16〜0.20 |
| 樹林・郊外 | 0.20〜0.28 |
| 市街地 | 0.30〜0.40 |

**数値例**: 地上 10 m で 6 m/s、$\alpha = 0.14$（海上）、ハブ高さ 90 m のとき

$$u = 6\times\left(\frac{90}{10}\right)^{0.14} = 6\times9^{0.14} = 6\times1.359 = 8.15\ \text{m/s}$$

出力は $u^3$ に比例するので $(8.15/6)^3 = 2.51$ 倍になる。
**ハブ高さ補正を忘れると発電量を大幅に過小評価する**。

**パワーカーブ**: 実際の風車は理論式どおりではなく、実測のパワーカーブを使う。

```
  P [MW]
   ↑
 定格├──────────────────┐
    │              ／      │
    │          ／          │
    │      ／              │
    │  ／                  │
    └─┴────────┴──────────┴──→ u [m/s]
      3       12          25
   カットイン  定格風速   カットアウト
```

| 領域 | 風速 | 挙動 |
|:---|:---|:---|
| カットイン以下 | < 3 m/s | 発電しない |
| 部分負荷 | 3〜12 m/s | $u^3$ に比例（最大出力追従制御） |
| 定格 | 12〜25 m/s | **ピッチ制御で定格出力に維持** |
| カットアウト以上 | > 25 m/s | **保護のため停止** |

> **予測誤差が最大になるのはどこか**: パワーカーブの**傾きが最大**の領域
> （定格風速の手前、8〜12 m/s）である。ここでは
> $$\frac{\partial P}{\partial u} = \frac{3}{2}\rho A u^2 C_p$$
> が大きく、**風速のわずかな誤差が大きな出力誤差になる**。
> また**カットアウト付近**では、25 m/s を超えるか否かで
> 出力が定格から 0 へ**不連続に変わる**ため、極めて危険である。

<!-- fig:ch10_shear.png -->
![図 10.5](../図/ch10_shear.png)
*図 10.5　べき法則による高さ補正。地上 10 m で 6 m/s のとき、α = 0.14 ならハブ高さ 80 m で 8.0 m/s になり、出力は 3 乗で 2.4 倍になる。予報値をそのまま使うと事業性の評価が根本から狂う。*
<!-- /fig -->

<!-- fig:ch10_weibull.png -->
![図 10.6](../図/ch10_weibull.png)
*図 10.6　パワーカーブと風速のワイブル分布（k = 2、c = 7 m/s）。両者を掛けて積分した年間の期待出力は 0.67 MW で、定格 3 MW に対する設備利用率は 22%。定格風速に達する時間は意外に短い。*
<!-- /fig -->

### 10.2.6 予測誤差の評価と正規化

第11回で詳しく扱うが、ここで再エネ予測固有の注意点を述べる。

**MAPE を使ってはいけない場面**:

$$\text{MAPE} = \frac{100}{T}\sum_t\left|\frac{y_t-\hat{y}_t}{y_t}\right|$$

太陽光は**夜間 $y_t = 0$** になるため MAPE が発散する。
昼夜を通した評価には使えない。

**再エネ予測の標準的な指標**は、**定格容量で正規化**した誤差である。

$$\boxed{\text{nRMSE} = \frac{1}{P_\text{rated}}\sqrt{\frac{1}{T}\sum_{t=1}^{T}(y_t-\hat{y}_t)^2}\times100\ [\%]}$$

**実用上の目安**（翌日予測、単一サイト）:

| 電源 | nRMSE の目安 |
|:---|:---|
| 太陽光（単一サイト） | 8〜15% |
| 太陽光（広域集約） | 4〜8% |
| 風力（単一サイト） | 12〜20% |
| 風力（広域集約） | 8〜12% |

**平滑化効果（smoothing effect）**: 多数のサイトを集約すると、
個々の誤差が打ち消し合って相対誤差が小さくなる。
サイトが独立なら誤差は $1/\sqrt{N}$ で減るが、
実際には気象の空間相関があるため、そこまでは下がらない。

> **沖縄の不利な点**: 系統が小さく、**地理的な広がりも限られる**ため、
> 平滑化効果が本土より働きにくい。同じ島の中では雲の動きが相関するからである。

<!-- fig:ch10_metrics.png -->
![図 10.7](../図/ch10_metrics.png)
*図 10.7　予測誤差の評価。MAE 0.058 MW、RMSE 0.093 MW、定格で正規化した nRMSE は 4.6%。夜間は実績がほぼ 0 になるため MAPE が発散し（右図）、太陽光の評価には使えない。*
<!-- /fig -->

<!-- fig:ch10_smoothing.png -->
![図 10.8](../図/ch10_smoothing.png)
*図 10.8　平滑化効果。誤差が独立なら地点数 N に対して 1/√N で減るが（9 地点で 15% → 5.0%）、地点間に相関 ρ があると σ₁√ρ が下限として残る。同じ雲・同じ前線が効く狭い地域では平滑化に期待できない。*
<!-- /fig -->

### 10.2.7 アンサンブル予報と確率予測

カオス性（10.2.1 節）のため、単一の決定論的予報には限界がある。
そこで初期値やモデル物理をわずかに変えた**複数のシミュレーション**を走らせる。

**アンサンブル予報の使い方**:

| 使い方 | 内容 |
|:---|:---|
| **アンサンブル平均** | メンバーの平均。単独予報より精度が良いことが多い |
| **スプレッド** | メンバーのばらつき。**予測の不確実性の指標** |
| **確率予測** | 「発電量が X MW を下回る確率 20%」のような表現 |
| **分位点予測** | 10%、50%、90% 分位点を出す |

**なぜ確率予測が電力で重要か**: 第8回で見たとおり、
需給計画では**予備力をどれだけ持つか**を決める必要がある。

$$\text{必要予備力} = f(\text{予測誤差の分布})$$

点予測（1 つの数値）だけでは予備力を決められない。
**「どれくらい外れうるか」**の情報が要る。
スプレッドが大きい日は予備力を厚くし、小さい日は薄くする、という運用ができる。

<!-- fig:ch10_ensemble.png -->
![図 10.9](../図/ch10_ensemble.png)
*図 10.9　アンサンブル予報。初期値をわずかに変えた 21 メンバーの予報は先になるほど広がり、24 時間先で ±0.5 m/s、48 時間先で ±0.9 m/s になる。この広がり（スプレッド）が予測の不確実性を表す。*
<!-- /fig -->

### 10.2.8 沖縄の気象特性と再エネ予測

| 特性 | 再エネ予測への影響 |
|:---|:---|
| **台風の常襲** | 風車のカットアウト（25 m/s 超）が頻発。出力が定格→0 に急変 |
| **亜熱帯・高温** | 太陽光の温度損失が大きい（10.2.4 節で 16% 試算） |
| **海洋性気候・積雲** | 積雲の発達・移動が速く、**日射量の短時間変動が大きい** |
| **島嶼で地理的広がりが小** | **平滑化効果が働きにくい** |
| **梅雨・秋雨** | 長期間の低日射 |
| 塩害 | 設備劣化（予測ではなく保守の問題） |

**特に重要なのは日射の短時間変動（ランピング）**である。
積雲が太陽を横切ると、**数十秒で出力が 50% 以上変動**することがある。
これは NWP（格子 2〜5 km、更新 1〜3 時間）では原理的に捉えられない。

**対策**:

- **全天カメラ**による雲の移動追跡（数分先の予測）
- **衛星画像**からの雲移動ベクトル（数十分先）
- 蓄電池による平滑化（第9回の FFR と同じ発想）

<!-- fig:ch10_curtail.png -->
![図 10.10](../図/ch10_curtail.png)
*図 10.10　休日の軽負荷日における出力制御。火力の最低出力を差し引いた残りが太陽光の居場所で、それを超えた分（最大 227 MW、日量 1,191 MWh）が制御される。予測が当たるからこそ前日に指示できる。*
<!-- /fig -->

---

## 10.3 シミュレーション

### 10.3.1 太陽光発電量モデルの実装

```python
"""第10回 デモ1: 日射量・気温から太陽光発電量を推定する"""
import numpy as np
import pandas as pd
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

# ---------- 太陽位置（簡易 NOAA アルゴリズム） ----------
def solar_position(doy, hour, lat_deg, lon_deg, tz=9.0):
    """戻り値: 天頂角[deg], 方位角[deg]"""
    lat = np.deg2rad(lat_deg)
    decl = np.deg2rad(23.45)*np.sin(2*np.pi*(284+doy)/365)     # 赤緯
    B = 2*np.pi*(doy-81)/364
    EoT = 9.87*np.sin(2*B) - 7.53*np.cos(B) - 1.5*np.sin(B)    # 均時差[min]
    solar_time = hour + (4*(lon_deg - 15*tz) + EoT)/60
    omega = np.deg2rad(15*(solar_time - 12))                    # 時角
    cos_z = (np.sin(lat)*np.sin(decl)
             + np.cos(lat)*np.cos(decl)*np.cos(omega))
    cos_z = np.clip(cos_z, -1, 1)
    return np.rad2deg(np.arccos(cos_z)), np.rad2deg(omega)

# ---------- 発電量モデル ----------
def pv_power(G_poa, T_air, P_rated=1000.0,
             gamma=-0.004, noct=45.0, eta_sys=0.82):
    """PVWatts 型モデル。G_poa[W/m2], T_air[degC] -> 出力[kW]"""
    T_cell = T_air + (noct - 20)/800*G_poa
    P = P_rated*(G_poa/1000)*(1 + gamma*(T_cell - 25))*eta_sys
    return np.maximum(P, 0.0), T_cell

# ---------- 那覇の晴天日をシミュレート ----------
LAT, LON = 26.21, 127.68        # 那覇
doy = 196                        # 7月15日
hours = np.arange(0, 24, 0.25)

zenith, _ = solar_position(doy, hours, LAT, LON)
# 晴天時の全天日射（簡易 Haurwitz モデル）
cos_z = np.cos(np.deg2rad(zenith))
G_clear = np.where(cos_z > 0, 1098*cos_z*np.exp(-0.059/np.maximum(cos_z, 1e-6)), 0)

# 気温の日変化（那覇の7月：最低27度、最高32度）
T_air = 29.5 - 2.5*np.cos(2*np.pi*(hours-14)/24)

P_naha, T_cell = pv_power(G_clear, T_air)
# 比較: 福井（気温が低い）
T_fukui = 26.0 - 4.0*np.cos(2*np.pi*(hours-14)/24)
P_fukui, T_cell_f = pv_power(G_clear, T_fukui)

fig, axes = plt.subplots(3, 1, figsize=(9, 9), sharex=True)
axes[0].plot(hours, G_clear, color="#f4a261", lw=2)
axes[0].set_ylabel("日射量 [W/m²]"); axes[0].set_title("那覇 7/15 晴天日のシミュレーション")
axes[0].grid(alpha=0.3)

axes[1].plot(hours, T_air, label="外気温（那覇）")
axes[1].plot(hours, T_cell, label="セル温度（那覇）")
axes[1].plot(hours, T_fukui, "--", label="外気温（福井）")
axes[1].axhline(25, color="gray", ls=":", label="STC 基準 25°C")
axes[1].set_ylabel("温度 [°C]"); axes[1].legend(fontsize=8); axes[1].grid(alpha=0.3)

axes[2].plot(hours, P_naha, lw=2, label="那覇")
axes[2].plot(hours, P_fukui, "--", lw=2, label="福井（同じ日射量と仮定）")
axes[2].set_xlabel("時刻 [h]"); axes[2].set_ylabel("出力 [kW]")
axes[2].legend(); axes[2].grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch10_pv_model.png", dpi=150)

E_naha = np.trapz(P_naha, hours)
E_fukui = np.trapz(P_fukui, hours)
print(f"日積算発電量（1 MW 設備）:")
print(f"  那覇: {E_naha:.1f} kWh   セル温度最高 {T_cell.max():.1f} °C")
print(f"  福井: {E_fukui:.1f} kWh   セル温度最高 {T_cell_f.max():.1f} °C")
print(f"  高温による損失: {(1-E_naha/E_fukui)*100:.1f} %")
```

### 10.3.2 風力発電のパワーカーブと予測誤差の感度

```python
"""第10回 デモ2: パワーカーブと風速誤差の伝播"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

P_RATED, U_IN, U_RATED, U_OUT = 3.0, 3.0, 12.0, 25.0

def power_curve(u):
    u = np.asarray(u, dtype=float)
    P = np.zeros_like(u)
    mid = (u >= U_IN) & (u < U_RATED)
    P[mid] = P_RATED*((u[mid]**3 - U_IN**3)/(U_RATED**3 - U_IN**3))
    P[(u >= U_RATED) & (u <= U_OUT)] = P_RATED
    return P

def wind_shear(u10, z=90.0, z_ref=10.0, alpha=0.14):
    return u10*(z/z_ref)**alpha

u = np.linspace(0, 30, 600)
P = power_curve(u)
dPdu = np.gradient(P, u)

fig, axes = plt.subplots(1, 2, figsize=(13, 4.8))
axes[0].plot(u, P, lw=2.5, color="#264653")
for x, lab in [(U_IN, "カットイン"), (U_RATED, "定格"), (U_OUT, "カットアウト")]:
    axes[0].axvline(x, color="gray", ls=":", alpha=0.8)
    axes[0].text(x, 3.15, lab, ha="center", fontsize=8)
axes[0].set_xlabel("ハブ高さ風速 [m/s]"); axes[0].set_ylabel("出力 [MW]")
axes[0].set_title("パワーカーブ"); axes[0].grid(alpha=0.3); axes[0].set_ylim(0, 3.4)

axes[1].plot(u, np.abs(dPdu)*1000, lw=2, color="#e63946")
axes[1].set_xlabel("風速 [m/s]"); axes[1].set_ylabel("$|dP/du|$ [kW / (m/s)]")
axes[1].set_title("風速誤差 1 m/s あたりの出力誤差")
axes[1].grid(alpha=0.3)
peak = u[np.argmax(np.abs(dPdu))]
axes[1].axvline(peak, color="k", ls="--", alpha=0.7)
axes[1].text(peak+0.4, np.max(np.abs(dPdu))*900, f"最大 {peak:.1f} m/s", fontsize=9)
plt.tight_layout()
plt.savefig("../図/ch10_power_curve.png", dpi=150)

print("=== ハブ高さ補正の効果 ===")
for u10 in [4, 6, 8, 10]:
    u_hub = wind_shear(u10)
    print(f"地上10m {u10:2d} m/s → ハブ90m {u_hub:5.2f} m/s | "
          f"出力 {power_curve(u10):.3f} → {power_curve(u_hub):.3f} MW")

print("\n=== 風速予測誤差 ±1 m/s の出力誤差 ===")
for u0 in [5, 8, 11, 14, 24.5]:
    e = (power_curve(u0+1) - power_curve(u0-1))/2
    print(f"風速 {u0:4.1f} m/s: 出力誤差 ±{abs(e)*1000:6.1f} kW "
          f"（定格の {abs(e)/P_RATED*100:5.1f}%）")
```

**期待される結論**: 風速 11 m/s 付近で誤差が最大になる。
また 24.5 m/s ではカットアウトを跨ぐため誤差が極端に大きくなる。

### 10.3.3 気象データの取得（Open-Meteo API）

```python
"""第10回 デモ3: 実際の気象予報データを取得する"""
import requests
import pandas as pd
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

def fetch_forecast(lat, lon, days=3):
    """Open-Meteo から予報を取得（無料・登録不要）"""
    url = "https://api.open-meteo.com/v1/forecast"
    params = {
        "latitude": lat, "longitude": lon,
        "hourly": ("temperature_2m,shortwave_radiation,direct_normal_irradiance,"
                   "diffuse_radiation,wind_speed_10m,wind_speed_100m,cloud_cover"),
        "timezone": "Asia/Tokyo", "forecast_days": days,
    }
    r = requests.get(url, params=params, timeout=30)
    r.raise_for_status()
    df = pd.DataFrame(r.json()["hourly"])
    df["time"] = pd.to_datetime(df["time"])
    return df.set_index("time")

# 那覇
df = fetch_forecast(26.21, 127.68)
print(df.head(12).round(2))

fig, axes = plt.subplots(3, 1, figsize=(11, 8), sharex=True)
axes[0].plot(df.index, df["shortwave_radiation"], color="#f4a261", label="全天日射 GHI")
axes[0].plot(df.index, df["diffuse_radiation"], color="#8ecae6", label="散乱日射 DHI")
axes[0].set_ylabel("日射量 [W/m²]"); axes[0].legend(); axes[0].grid(alpha=0.3)
axes[0].set_title("那覇の気象予報（Open-Meteo）")

ax2 = axes[1]
ax2.plot(df.index, df["temperature_2m"], color="#e63946", label="気温")
ax2.set_ylabel("気温 [°C]"); ax2.legend(loc="upper left"); ax2.grid(alpha=0.3)
ax2b = ax2.twinx()
ax2b.fill_between(df.index, df["cloud_cover"], alpha=0.2, color="gray", label="雲量")
ax2b.set_ylabel("雲量 [%]")

axes[2].plot(df.index, df["wind_speed_10m"], label="風速 10 m")
axes[2].plot(df.index, df["wind_speed_100m"], label="風速 100 m")
axes[2].set_ylabel("風速 [m/s]"); axes[2].legend(); axes[2].grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch10_weather_forecast.png", dpi=150)

# 発電量に換算
G = df["shortwave_radiation"].values
T = df["temperature_2m"].values
P_pv, _ = pv_power(G, T, P_rated=1000.0)
print(f"\n1 MW 太陽光の予測発電量: {P_pv.sum()/1000*1:.1f} MWh（{len(df)}時間）")
```

> **注意**: この API は演習用である。実務では気象庁 GPV や
> 気象事業者の予報を使う。API の仕様は変わることがあるので、
> 動かない場合は Open-Meteo のドキュメントを確認すること。

### 10.3.4 平滑化効果の検証

```python
"""第10回 デモ4: サイト集約による予測誤差の低減"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']
rng = np.random.default_rng(0)

def aggregate_nrmse(n_sites, corr, sigma=0.12, n_trial=4000):
    """空間相関 corr を持つ n_sites の平均誤差の標準偏差"""
    # 等相関モデル: 共通成分 + 独立成分
    common = rng.normal(0, np.sqrt(corr), (n_trial, 1))
    indep  = rng.normal(0, np.sqrt(1-corr), (n_trial, n_sites))
    err = sigma*(common + indep)          # 各サイトの誤差
    return err.mean(axis=1).std()

n_range = np.arange(1, 101)
fig, ax = plt.subplots(figsize=(8.5, 5))
for corr, label, color in [(0.0, "相関なし（理想）", "#2a9d8f"),
                            (0.3, "相関 0.3（広域・本土）", "#e9c46a"),
                            (0.7, "相関 0.7（島嶼・沖縄）", "#e63946")]:
    vals = [aggregate_nrmse(n, corr)*100 for n in n_range]
    ax.plot(n_range, vals, lw=2, color=color, label=label)

ax.plot(n_range, 12/np.sqrt(n_range), "k:", label="$1/\\sqrt{N}$ 則")
ax.set_xlabel("集約するサイト数 $N$"); ax.set_ylabel("nRMSE [%]")
ax.set_title("平滑化効果 — 空間相関があると誤差は下がりにくい")
ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch10_smoothing.png", dpi=150)

print(f"{'サイト数':>8} {'相関0.0':>10} {'相関0.3':>10} {'相関0.7':>10}")
for n in [1, 5, 10, 50, 100]:
    row = [aggregate_nrmse(n, c)*100 for c in (0.0, 0.3, 0.7)]
    print(f"{n:8d} {row[0]:10.2f} {row[1]:10.2f} {row[2]:10.2f}")
```

**期待される結論**: 相関 0 なら $1/\sqrt{N}$ で減るが、
相関 0.7（島嶼部を想定）では**サイトをいくら増やしても
$\sigma\sqrt{\text{corr}}$ より下がらない**。
沖縄で平滑化効果が期待しにくい理由が定量的に示される。

---

## 10.4 例題

### 例題 10-1（太陽光の温度損失）

定格 1 MW の太陽光発電所がある。温度係数 $\gamma = -0.0042$/°C、
NOCT = 45 °C、システム効率 0.82。

日射量 950 W/m²、気温 33 °C のときの出力を求めよ。
また気温 20 °C の場合と比較せよ。

**解答**

**セル温度**:
$$T_\text{cell} = 33 + \frac{45-20}{800}\times950 = 33 + 29.7 = 62.7\ °\text{C}$$

**出力**:
$$P = 1000\times\frac{950}{1000}\times[1 - 0.0042(62.7-25)]\times0.82$$
$$= 1000\times0.95\times(1-0.158)\times0.82 = \boxed{656\ \text{kW}}$$

**気温 20 °C の場合**:
$$T_\text{cell} = 20 + 29.7 = 49.7\ °\text{C}$$
$$P = 1000\times0.95\times[1-0.0042(49.7-25)]\times0.82 = 1000\times0.95\times0.896\times0.82 = \boxed{698\ \text{kW}}$$

**比較**: 気温が 13 °C 高いだけで出力が $(698-656)/698 = 6.0\%$ 低下する。
沖縄のような高温地域では**設備利用率が本土より低くなる**要因である。

### 例題 10-2（ハブ高さ補正）

気象予報で地上 10 m の風速が 7.0 m/s と予測された。
ハブ高さ 100 m、海上（$\alpha = 0.12$）の風車について答えよ。

1. ハブ高さの風速を求めよ。
2. ロータ直径 100 m、$C_p = 0.45$、$\rho = 1.225$ kg/m³ として出力を求めよ。
3. ハブ高さ補正を忘れた場合、出力を何 % 過小評価するか。

**解答**

**(1)**
$$u_\text{hub} = 7.0\times\left(\frac{100}{10}\right)^{0.12} = 7.0\times10^{0.12} = 7.0\times1.318 = \boxed{9.23\ \text{m/s}}$$

**(2)** 受風面積 $A = \pi\times50^2 = 7854$ m²。

$$P = \frac{1}{2}\times1.225\times7854\times9.23^3\times0.45$$
$$= 0.5\times1.225\times7854\times786.3\times0.45 = 1.703\times10^6\ \text{W} = \boxed{1.70\ \text{MW}}$$

**(3)** 補正なし（7.0 m/s）だと

$$P' = 0.5\times1.225\times7854\times343\times0.45 = 0.743\ \text{MW}$$

$$\frac{1.70-0.74}{1.70} = \boxed{56\ \%\ \text{の過小評価}}$$

出力が風速の 3 乗に比例するため、**わずかな風速の差が巨大な出力差**になる。

### 例題 10-3（予測誤差と予備力）

ある系統に太陽光 500 MW が接続されている。
翌日予測の nRMSE が 8%、誤差が正規分布に従うとする。

1. 予測誤差の標準偏差 \[MW\] を求めよ。
2. 99.7%（$3\sigma$）の確率で不足しないために必要な予備力を求めよ。
3. 広域集約により nRMSE が 5% に改善した場合、予備力はどれだけ減るか。
4. 予備力を火力の待機で確保する場合、(3) の改善の経済的意義を論じよ。

**解答**

**(1)**
$$\sigma = 0.08\times500 = \boxed{40\ \text{MW}}$$

**(2)**
$$3\sigma = 3\times40 = \boxed{120\ \text{MW}}$$

**(3)**
$$\sigma' = 0.05\times500 = 25\ \text{MW}, \qquad 3\sigma' = 75\ \text{MW}$$
$$\text{削減量} = 120 - 75 = \boxed{45\ \text{MW}}$$

**(4)** 火力を 45 MW 分だけ待機させずに済む。待機（部分負荷運転）は

- 燃料を消費するが発電しない → **効率が悪い**
- 起動・停止の回数が増えると設備が傷む

一般に部分負荷運転のコストを 3,000 円/MWh 程度とすると、
年間で $45 \times 8760 \times 3000 = 11.8$ 億円/年の削減になる。

$$\boxed{\text{予測精度の改善は、そのまま運用コストの削減になる}}$$

これが電力会社が予測技術に投資する理由である。

---

## 10.5 演習問題

### 基礎問題

**問 10-1** 数値気象予報（NWP）の 3 要素（モデル・初期値・境界条件）を説明せよ。
また、なぜ予報可能期間に原理的な限界があるのか述べよ。

**問 10-2** GSM、MSM、LFM の格子間隔・予報期間・主な用途を表にまとめ、
翌日の再エネ予測にはどれが適するか理由とともに答えよ。

**問 10-3** 定格 2 MW の太陽光発電所について、
日射量 800 W/m²、気温 30 °C、$\gamma=-0.004$/°C、NOCT=45 °C、$\eta_\text{sys}=0.80$
として出力を求めよ。

**問 10-4** 太陽光発電の予測精度評価に MAPE を使うべきでない理由を述べ、
代わりに何を使うべきか答えよ。

### 応用問題

**問 10-5** 沖縄本島に定格 50 MW の太陽光発電所を建設する計画がある。

(a) Open-Meteo API で那覇の 1 週間の気象予報を取得せよ。
(b) 10.3.1 節のモデルで発電量を推定し、日別の発電電力量 \[MWh\] を求めよ。
(c) 設備利用率を計算し、日本の太陽光の平均（約 14%）と比較せよ。
(d) 気温を一律 5 °C 下げた仮想ケースを計算し、温度の影響を定量化せよ。
(e) セル温度を下げる技術的手段を 2 つ挙げ、それぞれの費用対効果を論じよ。

**問 10-6** 沖縄本島北部に風力発電所（3 MW × 10 基、ハブ高さ 80 m）を計画する。

(a) 地上 10 m の風速が 6.5 m/s、海岸部（$\alpha=0.14$）のとき、
   ハブ高さ風速と 1 基あたりの出力を求めよ（10.3.2 節のパワーカーブを使う）。
(b) 台風接近により風速が 30 m/s に達した。発電所の出力はいくらか。
(c) 風速予測が 24 m/s だったが実際は 26 m/s だった場合の予測誤差 \[MW\] を求めよ。
   この誤差が系統運用に与える影響を、第8回の $\Delta P = K\Delta F$ を用いて論じよ。
   （沖縄本島系統の $K = 150$ MW/Hz とする）
(d) このようなカットアウト付近のリスクに対する運用上の対策を 2 つ提案せよ。

**問 10-7** 予測の不確実性と予備力について検討する。

(a) 太陽光 300 MW、風力 100 MW が接続された系統がある。
   太陽光の nRMSE 10%、風力の nRMSE 15%、両者の誤差が独立とするとき、
   合計の予測誤差の標準偏差 \[MW\] を求めよ。
(b) 誤差が相関係数 0.4 で相関している場合はどうなるか。
(c) $2\sigma$ の予備力を確保する場合の必要量を (a)(b) それぞれで求めよ。
(d) アンサンブル予報を用いると、日ごとに予備力を変えられる。
   このメリットを定量的に論じよ（スプレッドが大きい日と小さい日の例を作ってよい）。

---

## 10.6 まとめ

### キーポイント

- 再エネの導入により、**需給バランスの不確実性が供給側にも入った**。
  第8回の $\Delta P = K\Delta F$ の $\Delta P$ を決めるのが気象予測である。
- **NWP** は物理方程式を格子上で解く。3 要素は**モデル・初期値・境界条件**。
  大気のカオス性により**予報可能期間には原理的限界**がある（1〜2 週間）。
- 日本では **GSM**（20 km、週間）、**MSM**（5 km、翌日の主力）、
  **LFM**（2 km、当日）、**MEPS**（アンサンブル）が使える。
- **太陽光**: $P = P_\text{rated}\dfrac{G_\text{POA}}{1000}[1+\gamma(T_\text{cell}-25)]\eta_\text{sys}$。
  温度係数が負なので**高温の沖縄では出力が伸びにくい**（試算で 16% 損失）。
- **風力**: 気象データの地上 10 m 風速を**べき法則でハブ高さに補正**すること。
  忘れると 50% 以上の過小評価になる。
  予測誤差が最大なのは**パワーカーブの傾きが最大の領域**と**カットアウト付近**。
- **評価指標**: 太陽光は夜間 $y=0$ で MAPE が発散するため、
  **定格容量で正規化した nRMSE** を使う。
- **平滑化効果**: サイト集約で誤差は減るが、空間相関があると $1/\sqrt N$ ほどには減らない。
  **島嶼部の沖縄では平滑化が効きにくい**。
- **アンサンブル予報**により不確実性（スプレッド）を定量化でき、
  **予備力を日ごとに最適化**できる。予測精度の改善は直接コスト削減になる。

### 次回への橋渡し

第10回では**供給側**（再エネ発電量）の予測を扱った。
第11回では**需要側**の予測を扱う。

需要予測は再エネ予測より歴史が古く、統計的手法が確立されている。
季節性・週日性・時間帯別のパターン、気温との非線形な関係（冷暖房需要）を
回帰分析と ARIMA モデルで扱う。

第12回では、両者を機械学習で統一的に扱う。
