# 第11回: 電力需要予測（統計的手法）

**Day 3 / コマ11** ｜ 電力エネルギーシステム解析の基礎と応用

> **教科書対応**: 本講義の独自部分（教科書の範囲外）。
> 第8回 7.4 節「負荷変動は予測可能なゆっくりした変化と予測困難な短周期変動に大別される」の、
> **前者（予測可能な変化）を実際に予測する**のが本回である。

> **🖥 動くインフォグラフ**：[`viz/demand.html`](../viz/demand.html) — 需要データ生成と重回帰の学習・ベースライン比較。
> ブラウザで「次へ ▶」を押しながら、この回の核心を実計算で追えます（`index.html` から全回に飛べます）。


<!-- intuition:start（tools/sync-intuition.mjs が スライド/ch11.md から生成。直接編集せずスライドを直す）-->
> **✍ 演習**：[`ex/ch11.html`](../ex/ch11.html) — 学籍番号ごとに数値が変わる問題。採点・途中式つき。
> **📊 スライド**：`スライド/ch11.pptx`（講義用）

---

## まず直感で（3 分でつかむ）

> **📌 一言でいうと**：電力需要はトレンド・年周期・週周期・日内変動・気温効果に分解できる。素朴な「前週同曜日」に勝って初めて価値がある。

> **🪄 たとえ話：需要は体温調節**
>
> | 体 | 電力需要 |
> |:--|:--|
> | 暑ければ汗、寒ければ震え | 冷房・暖房の **V 字** の気温応答 |
> | 快適な温度から **離れるほど** 反応が強い | **度日**（CDD/HDD）＝快適からの距離 |
> | 平日と休日で **生活のリズム** が違う | **曜日効果**（平日・土日・祝日） |
> | 朝起きて夜寝る **体内時計** | **日内変動**（朝夕のピーク） |
> | 昨日の暑さが今日に残る | **蓄熱**（前日気温のラグ） |
>
> 崩れる点：体は「慣れる」が、慣れは線形ではない。前日・前々日の気温をラグで入れる理由。

> **📰 事例：2022年3月22日 東京エリアの需給ひっ迫警報**
> 地震で火力が止まっていたところに、季節外れの寒さと曇天が重なった。暖房需要が増え、太陽光が出ず、需要が **予測を上回った**。国は初めて「需給ひっ迫警報」を出し、節電を呼びかけた。

> **📰 事例：2022年6月末 猛暑の需給ひっ迫注意報**
> 梅雨明けが早く、記録的な暑さで冷房需要が急増した。過去の同じ時期のデータに頼れない状況だった。沖縄は冷房需要の割合が高く、気温 1 °C の差が需要に直結する。

> **🤔 この回の式で読むと**：どちらも気温効果が主役。今日の重回帰の気温項がそのまま効く。

> **🤔 なぜ電力では RMSE を重く見るのか**
> 予備力は最悪の外れに備えて持つ。平均的な外れ（MAE）より、大外れを強く罰する RMSE の方が運用の痛みに近い。

> **🤔 なぜ前週同曜日と比べるのか**
> 曜日・季節・時刻をほぼ含む、最も手強い「何もしない予測」だから。これに勝てないモデルには価値がない。

> **⚠ 記録更新の日は苦手**
> 学習範囲の外は、統計モデルも機械学習も外挿になる（第12回）。

**この回の地図**：Ⅰ 需要の分解 — トレンド・年・週・日 → Ⅱ 気温との非線形関係 — 度日と不快指数 → Ⅲ 重回帰モデル — 係数の読み方 → Ⅳ 評価 — 指標の使い分け、時系列分割、予備力へ

<!-- intuition:end -->
---

## 11.1 導入

### 学習目標

1. 電力需要の**3 つの周期性**（年・週・日）を分解して説明できる。
2. 需要と気温の**非線形な関係**をモデル化できる。
3. **重回帰モデル**で需要予測モデルを構築し、係数を解釈できる。
4. **ARIMA / SARIMA** モデルの構造を理解し、次数を決められる。
5. **予測精度指標**（MAE/RMSE/MAPE）を使い分け、ベースラインと比較できる。
6. 沖縄の需要特性（冷房主体・観光）を分析できる。

### 前提知識（第8回・第10回との接続）

第8回で見た**負荷変動の 2 分類**を再掲する。

| 種別 | 性質 | 対応する制御 | 本回の位置づけ |
|:---|:---|:---|:---|
| (1) ゆっくりした大きな変化 | **予測可能** | ELD（経済負荷配分運転） | **本回で予測する** |
| (2) 短周期の頻繁な変化 | 予測困難 | LFC | 予測しない（制御で吸収） |

第10回では供給側（再エネ）を予測した。本回は需要側である。

$$\boxed{\text{予測すべき正味需要（ネットロード）} = \text{需要} - \text{再エネ出力}}$$

第8回の ELD はこの正味需要に対して発電機の出力配分を決める。

---

## 11.2 理論

### 11.2.1 電力需要の構造

電力需要は複数の周期成分の重ね合わせとして理解できる。

$$y_t = \underbrace{T_t}_{\text{トレンド}} + \underbrace{S_t^\text{年}}_{\text{季節性}}
+ \underbrace{S_t^\text{週}}_{\text{週日性}} + \underbrace{S_t^\text{日}}_{\text{日内変動}}
+ \underbrace{f(T_a)}_{\text{気温効果}} + \underbrace{\varepsilon_t}_{\text{不規則変動}}$$

| 成分 | 周期 | 主な要因 |
|:---|:---|:---|
| **トレンド** | 数年 | 経済成長、人口、省エネ、EV 普及 |
| **年周期（季節性）** | 1 年 | 冷暖房需要、日長 |
| **週周期（週日性）** | 7 日 | 平日 / 土曜 / 日祝の産業活動 |
| **日内変動** | 24 時間 | 生活・業務パターン |
| **気温効果** | — | 冷暖房。**非線形** |
| **不規則変動** | — | 予測困難（第8回の LFC の対象） |

**典型的な日負荷曲線**:

```
 需要
  ↑            ／‾‾‾＼＿／‾‾‾‾＼      ← 平日（2山：午前・午後、昼に昼休みの谷）
  │        ／                  ＼
  │    ／                        ＼___
  │__／                              ‾‾
  └──┴────┴────┴────┴────┴────┴──→ 時刻
     0    6    9   12   15   18   24
```

**負荷率**という指標がよく使われる。

$$\text{負荷率} = \frac{\text{平均需要}}{\text{最大需要}}\times100\ [\%]$$

負荷率が高いほど設備を効率的に使えている。日本の年負荷率は 60〜70% 程度。

<!-- fig:ch11_decompose.png -->
![図 11.1](../図/ch11_decompose.png)
*図 11.1　需要の 4 層分解（2 年・17,520 時間）。年周期は夏に大きな山を作り、曜日では平日と休日に 70 MW の差、日内では朝から昼にかけて上がる。平均 809 MW、最大 1,484 MW。*
<!-- /fig -->

<!-- fig:ch11_acf.png -->
![図 11.2](../図/ch11_acf.png)
*図 11.2　需要の自己相関。24 時間前で 0.870、168 時間前（前週同曜日）で 0.886 と、週のラグが最も強い。曜日と時刻が同時に揃うためで、これが最も手強いベースラインになる。*
<!-- /fig -->

### 11.2.2 気温と需要の関係 — 非線形性が本質

需要と気温の関係は**直線ではなく V 字（または U 字）**になる。

```
 需要
  ↑
  │＼                              ／
  │  ＼      暖房需要      冷房需要／
  │    ＼                      ／
  │      ＼________________／     ← 快適域（空調不要）
  └────┴──────┴──────┴──────→ 気温 [°C]
       10      18     24      35
```

**モデル化の方法**:

**(1) 度日法（degree-day）** — 最も古典的で解釈しやすい

$$\text{HDD} = \max(T_\text{base}^H - T_a,\ 0), \qquad
\text{CDD} = \max(T_a - T_\text{base}^C,\ 0)$$

HDD は暖房度日（Heating Degree Day）、CDD は冷房度日（Cooling Degree Day）。
基準温度は日本では $T_\text{base}^H = 15\sim18$ °C、$T_\text{base}^C = 22\sim24$ °C。

$$y = \beta_0 + \beta_H\,\text{HDD} + \beta_C\,\text{CDD} + \cdots$$

**(2) 区分線形（piecewise linear）** — 折れ点を複数持たせる

**(3) スプライン・多項式** — 滑らかな非線形性を表現

**体感温度の考慮**: 実際の冷房需要は気温だけでは決まらない。

| 要因 | 影響 |
|:---|:---|
| **湿度** | 高いほど不快指数が上がり冷房需要増（**沖縄で重要**） |
| **日射量** | 日射が強いと室温が上がる |
| **風速** | 風が強いと体感温度が下がる |
| **前日の気温（蓄熱効果）** | 建物の熱容量により前日の暑さが残る |

**不快指数（THI）**:

$$\text{THI} = 0.81T_a + 0.01H(0.99T_a - 14.3) + 46.3$$

$H$ は相対湿度 \[%\]。THI > 80 で「暑くてたまらない」とされる。

> **沖縄で不快指数が効く理由**: 那覇の 7〜8 月の平均湿度は 75〜80% と高い。
> 気温が本土より低くても（那覇の最高気温は東京より低い日が多い）、
> 湿度が高いため冷房需要が発生する。
> **気温だけのモデルでは沖縄の需要を説明できない。**

**蓄熱効果（ラグ項）**: 前日・数日前の気温も効く。

$$T_\text{eff}(t) = \sum_{k=0}^{K}w_k T_a(t-k), \qquad \sum w_k = 1$$

指数減衰の重み $w_k \propto \lambda^k$（$\lambda \approx 0.7$）がよく使われる。

<!-- fig:ch11_temp_scatter.png -->
![図 11.3](../図/ch11_temp_scatter.png)
*図 11.3　需要と気温の関係（左）と、度日の基準温度を変えたときの当てはまり（右）。低温側でも高温側でも需要が増える V 字になり、最適な基準温度は 21.5 °C（R² = 0.407）。*
<!-- /fig -->

<!-- fig:ch11_degree_thi.png -->
![図 11.4](../図/ch11_degree_thi.png)
*図 11.4　度日の定義（左）と不快指数 THI と需要の関係（右）。V 字を基準温度で折って 2 本の直線にするのが度日。蒸し暑い沖縄では THI との相関 0.701 が気温単独の 0.685 を上回る。*
<!-- /fig -->

### 11.2.3 重回帰モデル

最も実用的で解釈しやすい需要予測モデル。

$$\boxed{\hat{y}_t = \beta_0 + \sum_{j}\beta_j x_{j,t} + \varepsilon_t}$$

**説明変数の設計（特徴量エンジニアリング）**:

| 種類 | 変数の例 |
|:---|:---|
| 気温 | $T_a$、$T_a^2$、HDD、CDD、前日平均気温 |
| その他気象 | 湿度、日射量、風速、THI |
| カレンダー | 曜日ダミー（6 個）、月ダミー（11 個）、祝日ダミー |
| 時刻 | 時刻ダミー（23 個）または $\sin/\cos$ の周期項 |
| トレンド | 経過日数 $t$ |
| 自己回帰 | 前日同時刻 $y_{t-24}$、前週同時刻 $y_{t-168}$ |

**周期項（フーリエ項）による表現**: ダミー変数を大量に作る代わりに、

$$\sum_{k=1}^{K}\left[a_k\sin\frac{2\pi kt}{P} + b_k\cos\frac{2\pi kt}{P}\right]$$

を使うと**少ないパラメータで滑らかな周期性**を表現できる。
$P$ は周期（日内なら 24、年なら 365）。

**最小二乗推定**:

$$\hat{\boldsymbol\beta} = (\mathbf{X}^T\mathbf{X})^{-1}\mathbf{X}^T\mathbf{y}$$

**多重共線性に注意**: 気温と CDD、$T_a$ と $T_a^2$ は強く相関する。
係数の推定が不安定になるので、**VIF（分散拡大係数）**で確認する。

$$\text{VIF}_j = \frac{1}{1-R_j^2}, \qquad \text{VIF} > 10 \text{ なら要注意}$$

対策は変数の削除、主成分回帰、または**正則化**（Ridge / Lasso）である。

<!-- fig:ch11_regression.png -->
![図 11.5](../図/ch11_regression.png)
*図 11.5　重回帰の当てはめ（学習 70%・検証 30%）。検証期間で MAE 32.3 MW、RMSE 41.7 MW、MAPE 3.77%。前週同曜日の RMSE 99.2 MW に対して Skill Score は 0.579 で、誤差を約 6 割減らせている。*
<!-- /fig -->

<!-- fig:ch11_coefficients.png -->
![図 11.6](../図/ch11_coefficients.png)
*図 11.6　重回帰の係数。冷房側は +43.0 MW/°C、暖房側は +6.6 MW/°C、平日ダミーは +70.1 MW。単位のついた数値として解釈でき、説明責任が要る実務で統計モデルが使われ続ける理由になっている。*
<!-- /fig -->

### 11.2.4 時系列モデル — AR から SARIMA へ

**AR（自己回帰）モデル** — 過去の値の線形結合

$$\text{AR}(p): \quad y_t = c + \sum_{i=1}^{p}\phi_i y_{t-i} + \varepsilon_t$$

**MA（移動平均）モデル** — 過去の誤差の線形結合

$$\text{MA}(q): \quad y_t = c + \varepsilon_t + \sum_{i=1}^{q}\theta_i\varepsilon_{t-i}$$

**ARMA(p,q)** — 両者の組み合わせ。**定常時系列**に適用できる。

**定常性（stationarity）**: 平均・分散・自己共分散が時間によらないこと。
電力需要はトレンドと季節性を持つので**そのままでは非定常**である。

**ARIMA(p,d,q)** — $d$ 階差分を取って定常化してから ARMA を当てる。

$$\nabla^d y_t = (1-B)^d y_t, \qquad B\,y_t = y_{t-1}\ (\text{ラグ演算子})$$

**SARIMA$(p,d,q)(P,D,Q)_s$** — 季節差分を追加

$$\Phi_P(B^s)\phi_p(B)(1-B)^d(1-B^s)^D y_t = \Theta_Q(B^s)\theta_q(B)\varepsilon_t$$

電力需要では $s = 24$（日周期）または $s = 168$（週周期）を使う。

**SARIMAX** — 外生変数（気温など）を追加したもの。実務ではこれを使う。

### 11.2.5 モデルの同定手順

**手順 1: 定常性の確認**

| 検定 | 帰無仮説 | 判定 |
|:---|:---|:---|
| **ADF 検定**（拡張ディッキー・フラー） | 単位根がある（非定常） | $p < 0.05$ なら定常 |
| **KPSS 検定** | 定常である | $p < 0.05$ なら非定常 |

両方を併用するとよい（結論が食い違う場合は差分が必要な可能性）。

**手順 2: ACF / PACF による次数の推定**

| 関数 | 意味 | 使い方 |
|:---|:---|:---|
| **ACF**（自己相関関数） | $\text{Corr}(y_t, y_{t-k})$ | MA の次数 $q$ を読む |
| **PACF**（偏自己相関関数） | 中間ラグの影響を除いた相関 | AR の次数 $p$ を読む |

| モデル | ACF | PACF |
|:---|:---|:---|
| AR($p$) | 徐々に減衰 | **ラグ $p$ で急に切れる** |
| MA($q$) | **ラグ $q$ で急に切れる** | 徐々に減衰 |
| ARMA | 減衰 | 減衰 |

**手順 3: 情報量規準によるモデル選択**

$$\text{AIC} = -2\ln L + 2k, \qquad \text{BIC} = -2\ln L + k\ln n$$

$k$ はパラメータ数。**小さいほど良い**。
BIC のほうがペナルティが重く、より簡潔なモデルを選ぶ。

**手順 4: 残差診断**

良いモデルなら残差は**ホワイトノイズ**になっているはず。

- 残差の ACF がすべて有意でない
- **Ljung-Box 検定**で $p > 0.05$（自己相関なし）
- 残差の正規性（Q-Q プロット）

### 11.2.6 予測精度の評価

**指標の使い分け**（記号表 7 節の定義を再掲）:

| 指標 | 式 | 性質 | 使いどころ |
|:---|:---|:---|:---|
| **MAE** | $\frac{1}{T}\sum\|e_t\|$ | 外れ値に頑健、単位が元と同じ | 平均的な誤差を見る |
| **RMSE** | $\sqrt{\frac{1}{T}\sum e_t^2}$ | **大きな誤差を強く罰する** | 予備力の設計 |
| **MAPE** | $\frac{100}{T}\sum\|e_t/y_t\|$ | 単位に依存しない | 規模の違う系統の比較 |
| **nRMSE** | $\frac{\text{RMSE}}{P_\text{rated}}$ | $y=0$ でも使える | **再エネ**（第10回） |

**なぜ電力では RMSE を重視するのか**: 第8回で見たとおり、
予測を外すと周波数が変動し、最悪の場合は負荷遮断に至る。
**小さな誤差が多数あるより、大きな誤差が 1 回ある方が危険**である。
RMSE は大きな誤差を 2 乗で罰するので、この性質に合う。

**ベースラインとの比較が必須**:

| ベースライン | 定義 | 使う場面 |
|:---|:---|:---|
| **持続予測**（persistence） | $\hat{y}_{t+h} = y_t$ | 短期（数分〜1 時間） |
| **前日同時刻** | $\hat{y}_t = y_{t-24}$ | 日単位の予測 |
| **前週同曜日同時刻** | $\hat{y}_t = y_{t-168}$ | **需要予測の標準ベースライン** |
| **季節ナイーブ+平均** | 過去 N 週の同曜日同時刻の平均 | 頑健 |

$$\text{Skill Score} = 1 - \frac{\text{RMSE}_\text{model}}{\text{RMSE}_\text{baseline}}$$

**これが正でなければ、そのモデルには価値がない。**
高度な手法を使っても前週同曜日に勝てないことは実際によくある。

<!-- fig:ch11_metrics.png -->
![図 11.7](../図/ch11_metrics.png)
*図 11.7　MAE と RMSE の違い。同じ誤差分布に大外れを 1 点足すだけで RMSE/MAE の比が 1.24 から 1.56 に開く。RMSE は 2 乗するため大外れを強く罰し、予備力の設計に近い指標になる。*
<!-- /fig -->

<!-- fig:ch11_reserve.png -->
![図 11.8](../図/ch11_reserve.png)
*図 11.8　予測誤差の分布から必要な予備力を読む。90% をカバーするには ±69 MW、95% なら 82 MW、99% なら 107 MW。予測精度を上げることは、そのまま燃料と設備の節約になる。*
<!-- /fig -->

### 11.2.7 検証の設計 — 時系列で最も間違えやすい点

**通常の交差検証（ランダム分割）を使ってはいけない。**

未来のデータで学習し過去を予測することになり（**データリーク**）、
非現実的に良い精度が出てしまう。

**正しい方法: 時系列分割（walk-forward validation）**

```
 分割1: [====学習====][検証]
 分割2: [======学習======][検証]
 分割3: [========学習========][検証]
 分割4: [==========学習==========][検証]
                                     → 時間
```

**さらに注意すべき点**:

- **特徴量にも未来の情報を入れない**。
  例: 「その日の平均気温」は当日が終わらないと分からない。
  予測時点で入手可能な情報（**気象予報値**）だけを使うこと。
- **予報値で学習するか、実測値で学習するか**。
  運用時は予報値しか使えないので、**予報値で学習するのが正しい**。
  実測値で学習すると、運用時に精度が落ちる。

<!-- fig:ch11_split.png -->
![図 11.9](../図/ch11_split.png)
*図 11.9　検証データの分割の仕方（左）と、その結果（右）。時系列分割では RMSE 41.7 MW だが、ランダム分割では 36.1 MW と 14% 良く見える。隣の時刻が学習に混ざるリークによるもので、運用では出ない性能である。*
<!-- /fig -->

### 11.2.8 沖縄の電力需要特性

| 特性 | 内容 | 予測への影響 |
|:---|:---|:---|
| **冷房主体** | 暖房需要がほぼない。年間の需要ピークは**夏** | V 字ではなく**片側（冷房側）のみ**のモデルでよい |
| **高湿度** | 年間平均湿度 74%。THI が効く | 気温だけでは不十分。**湿度を必ず入れる** |
| **観光需要** | 観光客数の季節変動がホテル・商業需要に影響 | 観光統計を説明変数に入れると改善する可能性 |
| **台風** | 停電・休業により需要が急減 | **外れ値として扱う**か、台風ダミーを入れる |
| **系統が小さい** | 大口需要家 1 件の影響が大きい | 個別需要家の稼働情報が効く |
| **年較差が小さい** | 冬でも 15 °C 以上 | 年周期成分の振幅が本土より小さい |

**本土との比較（模式）**:

```
 需要      本土（東京）                沖縄
  ↑    ／‾＼        ／‾＼         ＿＿＿    ／‾‾＼
  │  ／    ＼＿＿／    ＼        ＿／    ‾‾‾      ＼＿
  └──┴──────┴──────┴──→     └──┴──────┴──────┴──→
    1月    7月    12月            1月    7月    12月
   冬ピークと夏ピークの2山         夏の1山のみ
```

---

## 11.3 シミュレーション

### 11.3.1 需要データの生成と成分分解

```python
"""第11回 デモ1: 需要データの生成と時系列分解"""
import numpy as np
import pandas as pd
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']
rng = np.random.default_rng(42)

def make_okinawa_demand(start="2024-01-01", periods=24*365*2):
    """沖縄本島系統を模した需要データ（1時間値）を生成"""
    idx = pd.date_range(start, periods=periods, freq="h")
    doy   = idx.dayofyear.values
    hour  = idx.hour.values
    dow   = idx.dayofweek.values

    # 気温（那覇: 年平均23.5度、夏冬の差が小さい）
    T = (23.5 - 6.0*np.cos(2*np.pi*(doy-25)/365)
         - 3.0*np.cos(2*np.pi*(hour-14)/24)
         + rng.normal(0, 1.5, periods))
    # 湿度（夏に高い）
    RH = np.clip(74 + 8*np.sin(2*np.pi*(doy-100)/365)
                 + rng.normal(0, 6, periods), 40, 98)
    # 不快指数
    THI = 0.81*T + 0.01*RH*(0.99*T - 14.3) + 46.3

    base   = 700.0                                    # ベース需要 [MW]
    daily  = 180*np.sin(2*np.pi*(hour-9)/24) + 90*np.sin(4*np.pi*(hour-7)/24)
    weekly = np.where(dow >= 5, -70.0, 0.0)           # 土日は減る
    # 冷房需要（THI に対する非線形。沖縄は暖房ほぼなし）
    cooling = 14.0*np.maximum(THI - 70, 0)**1.25
    heating =  4.0*np.maximum(16 - T, 0)              # わずかな暖房
    trend   = np.linspace(0, 25, periods)
    noise   = rng.normal(0, 22, periods)

    y = base + daily + weekly + cooling + heating + trend + noise
    return pd.DataFrame({"demand": np.maximum(y, 300),
                         "temp": T, "humidity": RH, "thi": THI}, index=idx)

df = make_okinawa_demand()
print(df.describe().round(2))
print(f"\n最大需要: {df.demand.max():.0f} MW  ({df.demand.idxmax()})")
print(f"最小需要: {df.demand.min():.0f} MW  ({df.demand.idxmin()})")
print(f"年負荷率: {df.demand.mean()/df.demand.max()*100:.1f} %")

# --- 成分の可視化 ---
fig, axes = plt.subplots(3, 1, figsize=(12, 9))
axes[0].plot(df.index[:24*21], df.demand[:24*21], lw=0.9)
axes[0].set_title("需要の時系列（3週間）— 日内変動と週日性")
axes[0].set_ylabel("需要 [MW]"); axes[0].grid(alpha=0.3)

monthly = df.demand.resample("ME").mean()
axes[1].plot(monthly.index, monthly.values, "o-")
axes[1].set_title("月平均需要 — 夏に単峰（沖縄の特徴）")
axes[1].set_ylabel("需要 [MW]"); axes[1].grid(alpha=0.3)

prof = df.groupby([df.index.dayofweek, df.index.hour]).demand.mean().unstack(0)
for d, name in enumerate(["月","火","水","木","金","土","日"]):
    axes[2].plot(prof.index, prof[d], label=name,
                 lw=2 if d < 5 else 1.5, ls="-" if d < 5 else "--")
axes[2].set_title("曜日別の平均日負荷曲線")
axes[2].set_xlabel("時刻"); axes[2].set_ylabel("需要 [MW]")
axes[2].legend(ncol=7, fontsize=8); axes[2].grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch11_demand_structure.png", dpi=150)
```

### 11.3.2 気温・不快指数と需要の関係

```python
"""第11回 デモ2: 需要-気温の非線形関係"""
import numpy as np
import matplotlib.pyplot as plt

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

daily = df.resample("D").agg({"demand":"mean", "temp":"mean",
                              "humidity":"mean", "thi":"mean"})

fig, axes = plt.subplots(1, 2, figsize=(13, 5))
sc = axes[0].scatter(daily.temp, daily.demand, c=daily.index.month,
                     cmap="twilight", s=12, alpha=0.75)
axes[0].set_xlabel("日平均気温 [°C]"); axes[0].set_ylabel("日平均需要 [MW]")
axes[0].set_title("需要 vs 気温")
plt.colorbar(sc, ax=axes[0], label="月")
axes[0].grid(alpha=0.3)

axes[1].scatter(daily.thi, daily.demand, s=12, alpha=0.75, color="#e63946")
axes[1].set_xlabel("不快指数 THI"); axes[1].set_ylabel("日平均需要 [MW]")
axes[1].set_title("需要 vs 不快指数")
axes[1].axvline(70, color="k", ls="--", alpha=0.6)
axes[1].text(70.5, daily.demand.min()+30, "冷房が入り始める", fontsize=9)
axes[1].grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch11_temp_demand.png", dpi=150)

print("相関係数:")
print(f"  需要 vs 気温 : {daily.demand.corr(daily.temp):.4f}")
print(f"  需要 vs 湿度 : {daily.demand.corr(daily.humidity):.4f}")
print(f"  需要 vs THI  : {daily.demand.corr(daily.thi):.4f}  ← 最も高い")
```

**期待される結論**: THI との相関が気温単独より高い。
**沖縄では湿度を考慮すべき**という 11.2.8 節の主張が数値で確認できる。

### 11.3.3 重回帰モデルの構築

```python
"""第11回 デモ3: 特徴量エンジニアリングと重回帰"""
import numpy as np
import pandas as pd
from sklearn.linear_model import LinearRegression, Ridge
from sklearn.metrics import mean_absolute_error, mean_squared_error

def make_features(df):
    X = pd.DataFrame(index=df.index)
    # 気温の非線形項
    X["cdd"]  = np.maximum(df.temp - 24, 0)
    X["hdd"]  = np.maximum(16 - df.temp, 0)
    X["thi_c"] = np.maximum(df.thi - 70, 0)
    X["temp"] = df.temp
    # 蓄熱効果（前日までの指数加重平均気温）
    X["temp_lag"] = df.temp.shift(24).ewm(alpha=0.3).mean()
    # 周期項（フーリエ）
    h, doy = df.index.hour.values, df.index.dayofyear.values
    for k in (1, 2, 3):
        X[f"sin_h{k}"] = np.sin(2*np.pi*k*h/24)
        X[f"cos_h{k}"] = np.cos(2*np.pi*k*h/24)
    X["sin_y"] = np.sin(2*np.pi*doy/365)
    X["cos_y"] = np.cos(2*np.pi*doy/365)
    # カレンダー
    dow = df.index.dayofweek.values
    for d in range(6):
        X[f"dow_{d}"] = (dow == d).astype(float)
    X["is_weekend"] = (dow >= 5).astype(float)
    # 自己回帰項（予測時点で入手可能なもののみ）
    X["lag_168"] = df.demand.shift(168)      # 前週同曜日同時刻
    X["lag_24"]  = df.demand.shift(24)       # 前日同時刻
    X["trend"] = np.arange(len(df))/len(df)
    return X

X = make_features(df)
y = df.demand
valid = X.notna().all(axis=1)
X, y = X[valid], y[valid]

<!-- fig:ch11_residual.png -->
![図 11.10](../図/ch11_residual.png)
*図 11.10　残差の診断。分布はほぼ左右対称（標準偏差 39.3 MW）で、時刻ごとの偏りも小さいが、高温側にわずかな偏りが残る。残差に構造が残っていれば、それが次に足すべき特徴量を教えている。*
<!-- /fig -->

# --- 時系列分割（絶対にランダム分割しない）---
split = int(len(X)*0.75)
X_tr, X_te = X.iloc[:split], X.iloc[split:]
y_tr, y_te = y.iloc[:split], y.iloc[split:]
print(f"学習期間: {X_tr.index[0]} 〜 {X_tr.index[-1]}  ({len(X_tr)} 点)")
print(f"検証期間: {X_te.index[0]} 〜 {X_te.index[-1]}  ({len(X_te)} 点)")

def evaluate(name, y_true, y_pred):
    mae  = mean_absolute_error(y_true, y_pred)
    rmse = np.sqrt(mean_squared_error(y_true, y_pred))
    mape = np.mean(np.abs((y_true - y_pred)/y_true))*100
    print(f"{name:>26}  MAE={mae:7.2f}  RMSE={rmse:7.2f}  MAPE={mape:6.3f}%")
    return rmse

print()
# ベースライン
rmse_base = evaluate("前週同曜日（ベースライン）", y_te, X_te["lag_168"])
evaluate("前日同時刻", y_te, X_te["lag_24"])

# 重回帰
lr = LinearRegression().fit(X_tr, y_tr)
rmse_lr = evaluate("重回帰（OLS）", y_te, lr.predict(X_te))

ridge = Ridge(alpha=1.0).fit(X_tr, y_tr)
evaluate("Ridge 回帰", y_te, ridge.predict(X_te))

print(f"\nSkill Score（対 前週同曜日）: {1 - rmse_lr/rmse_base:.3f}")

print("\n=== 回帰係数（絶対値の大きい順）===")
coef = pd.Series(lr.coef_, index=X.columns).sort_values(key=abs, ascending=False)
print(coef.head(10).round(3))
```

### 11.3.4 SARIMA モデル

```python
"""第11回 デモ4: SARIMA による需要予測"""
import numpy as np
import matplotlib.pyplot as plt
from statsmodels.tsa.statespace.sarimax import SARIMAX
from statsmodels.tsa.stattools import adfuller, kpss, acf, pacf
from statsmodels.stats.diagnostic import acorr_ljungbox

plt.rcParams['font.family'] = ['Hiragino Sans', 'Yu Gothic', 'DejaVu Sans']

# 日平均に集約（1時間値でSARIMAは重いため）
s = df.demand.resample("D").mean()
exog = df[["thi", "temp"]].resample("D").mean()

# --- 定常性の検定 ---
print("=== 定常性検定 ===")
adf = adfuller(s.dropna())
print(f"ADF : 統計量={adf[0]:.4f}, p値={adf[1]:.4f} "
      f"→ {'定常' if adf[1] < 0.05 else '非定常'}")
kp = kpss(s.dropna(), regression="c", nlags="auto")
print(f"KPSS: 統計量={kp[0]:.4f}, p値={kp[1]:.4f} "
      f"→ {'非定常' if kp[1] < 0.05 else '定常'}")

# --- ACF / PACF ---
fig, axes = plt.subplots(2, 2, figsize=(13, 7))
for j, (data, title) in enumerate([(s, "原系列"), (s.diff().dropna(), "1階差分")]):
    axes[0, j].stem(range(31), acf(data, nlags=30), markerfmt=" ", basefmt=" ")
    axes[0, j].set_title(f"ACF（{title}）"); axes[0, j].grid(alpha=0.3)
    axes[1, j].stem(range(31), pacf(data, nlags=30), markerfmt=" ", basefmt=" ")
    axes[1, j].set_title(f"PACF（{title}）"); axes[1, j].grid(alpha=0.3)
    for ax in (axes[0, j], axes[1, j]):
        ci = 1.96/np.sqrt(len(data))
        ax.axhline(ci, color="r", ls="--", lw=0.8)
        ax.axhline(-ci, color="r", ls="--", lw=0.8)
plt.tight_layout()
plt.savefig("../図/ch11_acf_pacf.png", dpi=150)

# --- SARIMAX の学習 ---
n_test = 60
tr, te = s[:-n_test], s[-n_test:]
ex_tr, ex_te = exog[:-n_test], exog[-n_test:]

model = SARIMAX(tr, exog=ex_tr, order=(2,1,2), seasonal_order=(1,0,1,7),
                enforce_stationarity=False, enforce_invertibility=False)
res = model.fit(disp=False)
print(f"\nAIC = {res.aic:.2f}, BIC = {res.bic:.2f}")

fc = res.get_forecast(steps=n_test, exog=ex_te)
pred, ci = fc.predicted_mean, fc.conf_int()

rmse = np.sqrt(np.mean((te - pred)**2))
mae  = np.mean(np.abs(te - pred))
print(f"SARIMAX: MAE={mae:.2f}, RMSE={rmse:.2f}")

# 残差診断
lb = acorr_ljungbox(res.resid, lags=[10, 20], return_df=True)
print("\n=== Ljung-Box 検定（残差の自己相関）===")
print(lb.round(4))
print("p > 0.05 なら残差はホワイトノイズ（良いモデル）")

fig, ax = plt.subplots(figsize=(12, 5))
ax.plot(s.index[-200:], s.values[-200:], label="実績", lw=1.5)
ax.plot(pred.index, pred.values, "r", label="SARIMAX 予測", lw=2)
ax.fill_between(ci.index, ci.iloc[:,0], ci.iloc[:,1], color="r", alpha=0.2,
                label="95% 信頼区間")
ax.set_xlabel("日付"); ax.set_ylabel("日平均需要 [MW]")
ax.set_title("SARIMAX による需要予測")
ax.legend(); ax.grid(alpha=0.3)
plt.tight_layout()
plt.savefig("../図/ch11_sarimax.png", dpi=150)
```

### 11.3.5 対応する MATLAB コード（参考）

```matlab
% 第11回: 重回帰による需要予測
T = readtable('demand.csv');
CDD = max(T.temp - 24, 0);
HDD = max(16 - T.temp, 0);
h   = hour(T.time);
X = [ones(height(T),1), CDD, HDD, ...
     sin(2*pi*h/24), cos(2*pi*h/24), ...
     sin(4*pi*h/24), cos(4*pi*h/24), ...
     double(weekday(T.time) == 1 | weekday(T.time) == 7)];
beta = X \ T.demand;            % 最小二乗
yhat = X * beta;

MAE  = mean(abs(T.demand - yhat));
RMSE = sqrt(mean((T.demand - yhat).^2));
MAPE = mean(abs((T.demand - yhat)./T.demand))*100;
fprintf('MAE=%.2f MW, RMSE=%.2f MW, MAPE=%.3f%%\n', MAE, RMSE, MAPE);

% ARIMA（Econometrics Toolbox）
Mdl = arima('ARLags',1:2,'D',1,'MALags',1:2,'Seasonality',7);
EstMdl = estimate(Mdl, T.demand);
[yF, yMSE] = forecast(EstMdl, 60, 'Y0', T.demand);
```

---

## 11.4 例題

### 例題 11-1（度日法）

ある地域の日平均需要 $y$ \[MW\] が次の回帰式で表される。

$$y = 720 + 12.5\,\text{CDD} + 6.8\,\text{HDD}$$

CDD の基準温度 24 °C、HDD の基準温度 16 °C とする。

1. 日平均気温 30 °C のときの需要を求めよ。
2. 日平均気温 12 °C のときの需要を求めよ。
3. 需要が最小になる気温の範囲を求めよ。

**解答**

**(1)** $\text{CDD} = 30-24 = 6$、$\text{HDD} = 0$。
$$y = 720 + 12.5\times6 = \boxed{795\ \text{MW}}$$

**(2)** $\text{CDD} = 0$、$\text{HDD} = 16-12 = 4$。
$$y = 720 + 6.8\times4 = \boxed{747\ \text{MW}}$$

**(3)** CDD も HDD も 0 になる範囲、すなわち
$$\boxed{16\ °\text{C} \leq T_a \leq 24\ °\text{C}}$$
このとき $y = 720$ MW で最小。これが「快適域」である。

**着眼点**: 冷房の係数（12.5）が暖房（6.8）より大きい。
沖縄ではこの傾向がさらに顕著になり、HDD の項はほぼ無視できる。

### 例題 11-2（予測精度の評価）

ある日の 6 時間分の需要予測結果が次のとおりであった。

| 時刻 | 実績 $y_t$ \[MW\] | 予測 $\hat{y}_t$ \[MW\] |
|:--:|--:|--:|
| 10 | 850 | 830 |
| 11 | 880 | 875 |
| 12 | 870 | 860 |
| 13 | 910 | 880 |
| 14 | 950 | 935 |
| 15 | 940 | 945 |

1. MAE、RMSE、MAPE を求めよ。
2. RMSE が MAE より大きい理由を説明せよ。

**解答**

**(1)** 誤差 $e_t = y_t - \hat{y}_t$ は
$$e = [20,\ 5,\ 10,\ 30,\ 15,\ -5]$$

$$\text{MAE} = \frac{20+5+10+30+15+5}{6} = \frac{85}{6} = \boxed{14.17\ \text{MW}}$$

$$\text{RMSE} = \sqrt{\frac{400+25+100+900+225+25}{6}} = \sqrt{\frac{1675}{6}} = \sqrt{279.2} = \boxed{16.71\ \text{MW}}$$

$$\text{MAPE} = \frac{100}{6}\left(\frac{20}{850}+\frac{5}{880}+\frac{10}{870}
+\frac{30}{910}+\frac{15}{950}+\frac{5}{940}\right)$$
$$= \frac{100}{6}(0.02353+0.00568+0.01149+0.03297+0.01579+0.00532)
= \frac{100}{6}\times0.09478 = \boxed{1.58\ \%}$$

**(2)** RMSE は誤差を**2 乗**してから平均するため、
**大きな誤差の寄与が相対的に大きくなる**。
この例では 13 時の誤差 30 MW が支配的である。

一般に $\text{RMSE} \geq \text{MAE}$ が常に成り立ち、
等号は全ての誤差の絶対値が等しいときのみ成立する。
両者の差が大きいほど、**誤差のばらつきが大きい**ことを意味する。

### 例題 11-3（ベースラインとの比較）

前週同曜日ベースラインの RMSE が 42.5 MW、
開発した重回帰モデルの RMSE が 28.9 MW であった。

1. Skill Score を求めよ。
2. このモデルは採用に値するか論じよ。
3. さらに複雑な機械学習モデルの RMSE が 27.8 MW であった。採用すべきか。

**解答**

**(1)**
$$\text{Skill Score} = 1 - \frac{28.9}{42.5} = 1 - 0.680 = \boxed{0.320}$$

ベースラインに対して 32.0% の改善である。

**(2)** **採用に値する。** Skill Score が正であり、
需要予測としては 30% 超の改善は十分に有意である。

第10回 例題 10-3 で見たとおり、予測誤差の減少はそのまま予備力の削減になる。
仮に $3\sigma$ の予備力を持つなら $3\times(42.5-28.9) = 40.8$ MW の削減になる。

**(3)** **慎重に判断すべきである。**
改善は $1 - 27.8/28.9 = 3.8\%$ にすぎない。検討すべき点は

| 観点 | 内容 |
|:---|:---|
| 統計的有意性 | 検証期間を変えても再現するか。単なる偶然でないか |
| 解釈性 | 重回帰は係数の意味が分かるが、複雑なモデルは説明できない |
| 保守性 | 運用担当者が挙動を理解し、異常時に判断できるか |
| 計算コスト | 再学習・推論のコストに見合うか |

**電力系統は社会インフラであり、説明できないモデルは運用しにくい。**
3.8% の改善のために解釈性を失うのは、多くの場合割に合わない。
ただし、その差が安定して再現し、かつ予備力削減の金額が大きければ採用の余地はある。

---

## 11.5 演習問題

### 基礎問題

**問 11-1** 電力需要を構成する 3 つの周期成分を挙げ、
それぞれの周期と主な要因を述べよ。

**問 11-2** 需要と気温の関係が線形でない理由を説明し、
それをモデル化する方法を 2 つ挙げよ。

**問 11-3** 次の予測結果について MAE、RMSE、MAPE を計算せよ。

| 実績 \[MW\] | 620 | 655 | 700 | 680 | 640 |
|:---|--:|--:|--:|--:|--:|
| 予測 \[MW\] | 610 | 670 | 685 | 690 | 645 |

**問 11-4** 時系列データの検証でランダム分割を使ってはいけない理由を説明し、
正しい方法を述べよ。

**問 11-5** ARIMA(2,1,1) と SARIMA(1,1,1)(1,0,1)$_{24}$ の違いを説明せよ。
電力需要（1 時間値）にはどちらが適するか、理由とともに答えよ。

### 応用問題

**問 11-6** 11.3.1 節のコードで沖縄の需要データを生成し、以下を実施せよ。

(a) 月別・曜日別・時刻別の平均需要を集計し、可視化せよ。
(b) 気温、湿度、THI それぞれと需要の相関係数を求め、
   どれが最も説明力があるか論じよ。
(c) CDD の基準温度を 20〜28 °C で変化させ、
   需要との相関が最大になる基準温度を求めよ。
(d) (c) の結果は本土（東京）と比べてどうなると予想されるか。理由とともに述べよ。

**問 11-7** 需要予測モデルを構築し、性能を評価せよ。

(a) 11.3.3 節の特徴量で重回帰モデルを学習し、
   時系列分割で MAE・RMSE・MAPE を評価せよ。
(b) 前週同曜日ベースラインと比較し、Skill Score を求めよ。
(c) 特徴量を 1 つずつ除いて再学習し、**各特徴量の寄与**を評価せよ
   （除いたときに RMSE がどれだけ悪化するか）。
(d) 最も寄与の大きい特徴量 3 つを挙げ、物理的な解釈を与えよ。
(e) VIF を計算し、多重共線性のある特徴量の組を特定せよ。
   Ridge 回帰で改善するか確認せよ。

**問 11-8** 正味需要（ネットロード）の予測を検討する。
沖縄本島系統に太陽光 300 MW が導入されたとする。

(a) 第10回のモデルで太陽光出力を推定し、
   正味需要 = 需要 − 太陽光出力 を計算せよ。
(b) 正味需要の日内変動を可視化し、いわゆる「**ダックカーブ**」
   （昼に凹み、夕方に急上昇する形）が現れるか確認せよ。
(c) 正味需要の**最大ランプ率**（1 時間あたりの最大変化量 \[MW/h\]）を求め、
   太陽光導入前と比較せよ。
(d) (c) の結果が、第8回で学んだ ELD・LFC の運用にどう影響するか論じよ。
(e) 需要の予測誤差と太陽光の予測誤差が独立と仮定して、
   正味需要の予測誤差の標準偏差を求めよ。
   両者が相関する場合（晴天日は需要も高い）はどうなるか論じよ。

---

## 11.6 まとめ

### キーポイント

- 電力需要は**トレンド＋年周期＋週周期＋日内変動＋気温効果＋不規則変動**に分解できる。
  第8回の分類でいう「予測可能なゆっくりした変化」が本回の対象である。
- **需要と気温の関係は非線形（V 字・U 字）**。度日法（HDD/CDD）、
  区分線形、スプラインでモデル化する。
- **沖縄では湿度が効く**。不快指数 THI を使うと気温単独より相関が高い。
  暖房需要がほぼないため**冷房側のみの片側モデル**でよい。
- **重回帰**は解釈性に優れ実用的。特徴量は気象・カレンダー・周期項（フーリエ）・
  自己回帰項（前週同曜日）を組み合わせる。多重共線性は **VIF** で確認する。
- **SARIMA(X)**: 差分で定常化し、ACF/PACF で次数を推定、AIC/BIC で選択、
  **Ljung-Box 検定**で残差診断。外生変数（気温）を入れた SARIMAX が実用的。
- **評価指標**: MAE は頑健、**RMSE は大きな誤差を強く罰する**ため電力では重要、
  MAPE は規模の違う系統の比較に使う。
- **ベースライン（前週同曜日）との比較が必須**。Skill Score が正でなければ価値がない。
- **時系列の検証はランダム分割してはいけない**（データリーク）。
  walk-forward validation を使い、**予測時点で入手可能な情報だけ**を特徴量にする。
  運用で予報値を使うなら、**学習も予報値で行う**。

### 次回への橋渡し

第11回では統計的手法（重回帰・SARIMA）を扱った。
これらは解釈性に優れるが、次のような限界がある。

- 非線形な相互作用（気温 × 曜日 × 時刻）を手作業で設計する必要がある
- 説明変数が多いと過学習しやすい
- 時系列の長期依存を捉えにくい

第12回では**機械学習**（ランダムフォレスト、XGBoost、LSTM）を導入し、
これらの限界を超える方法を学ぶ。同時に、
**解釈性と精度のトレードオフ**、そして機械学習を電力系統という
社会インフラに適用する際の注意点を議論する。
